# Gas-fuelled Ships

> OTHER RULES AND GUIDANCE / GC-09-E / 2025 / EN / Guidance

## CHAPTER 9 ELECTRICAL INSTALLATIONS AND

### Section 1 Electrical Installations

#### 101. General

- **1.** **Goal**
  The goal of this Section is to provide for electrical installations that minimizes the risk of ignition in the presence of a flammable atmosphere.
- **2.** **Functional requirements**
  - **(1)** This Section is related to functional requirements in **Ch 1, 202. 1**, **2**, **4**, **7**, **8**, **11**, **13** and **16,** to **18**. In particular the following apply:
    - **(A)** Electrical generation and distribution systems, and associated control systems, are to be designed such that a single fault will not result in the loss of ability to maintain fuel tank pressures and hull structure temperature within normal operating limits.

#### 102. General requirements

- **1.** Electrical installations are to be in compliance with a standard at least equivalent to **IEC 60092** series standards, as applicable.
- **2.** Electrical equipment or wiring is to not be installed in hazardous areas unless essential for operational purposes or safety enhancement.
- **3.** Where electrical equipment is installed in hazardous areas as provided in **2**, it is to be selected, installed and maintained in accordance with standards at least equivalent to **IEC 60092-502**. Equipment for hazardous areas is to be of a certified safe type.
- **4.** Failure modes and effects of single failure for electrical generation and distribution systems in **101. 2** (1) (A) are to be analysed and documented to be at least equivalent to **IEC 60812**.
- **5.** The lighting system in hazardous areas is to be divided between at least two branch circuits. All switches and protective devices are to interrupt all poles or phases and are to be located in a non-hazardous area.
- **6.** The installation on board of the electrical equipment units is to be such as to ensure the safe bonding to the hull of the units themselves.
- **7.** Arrangements are to be made to alarm in low-liquid level and automatically shutdown the motors of fuel pumps in the event of low-liquid level. The automatic shutdown may be accomplished by sensing low pump discharge pressure, low motor current, or low-liquid level. This shutdown is to give an audible and visual alarm on the navigation bridge, continuously manned central control station or onboard safety centre.
- **8.** Submerged fuel pump motors and their supply cables may be fitted in liquefied gas fuel containment systems. Fuel pump motors are to be capable of being isolated from their electrical supply during gas-freeing operations.
- **9.** For non-hazardous spaces with access from hazardous open deck where the access is protected by an airlock, electrical equipment which is not of the certified safe type is to be de-energized upon loss of overpressure in the space.
- **10.** Electrical equipment for propulsion, power generation, manoeuvring, anchoring and mooring, as well as emergency fire pumps, that are located in spaces protected by airlocks, is to be of a certified safe type.


### Section 2 CONTROL, MONITORING AND SAFETY SYSTEMS

#### 201. General

- **1.** **Goal**
  The goal of this Section is to provide for the arrangement of control, monitoring and safety systems that support an efficient and safe operation of the gas-fuelled installation as covered in the other chapters of this Guidance.
- **2.** **Functional requirements**
  - **(1)** This Section is related to functional requirements in **Ch 1, 202. 1**, **2**, **11**, **13** to **15**, **17** and **18**. In particular the following apply:
    - **(A)** the control, monitoring and safety systems of the gas-fuelled installation are to be so arranged that the remaining power for propulsion and power generation is in accordance with **Ch 6, 202. 1** in the event of single failure;
    - **(B)** a gas safety system is to be arranged to close down the gas supply system automatically, upon failure in systems as described in **Table 9.1** and upon other fault conditions which may develop too fast for manual intervention;
    - **(C)** for ESD protected machinery configurations the safety system is to shutdown gas supply upon gas leakage and in addition disconnect all non-certified safe type electrical equipment in the machinery space;
    - **(D)** the safety functions are to be arranged in a dedicated gas safety system that is independent of the gas control system in order to avoid possible common cause failures. This includes power supplies and input and output signal;.
    - **(E)** the safety systems including the field instrumentation are to be arranged to avoid spurious shutdown, e.g. as a result of a faulty gas detector or a wire break in a sensor loop; and
    - **(F)** where two or more gas supply systems are required to meet the regulations, each system is to be fitted with its own set of independent gas control and gas safety systems.

#### 202. General requirements

- **1.** Suitable instrumentation devices are to be fitted to allow a local and a remote reading of essential parameters to ensure a safe management of the whole fuel-gas equipment including bunkering.
- **2.** A bilge well in each tank connection space of an independent liquefied gas storage tank is to be provided with both a level indicator and a temperature sensor. Alarm is to be given at high level in the bilge well. Low temperature indication is to activate the safety system.
- **3.** For tanks not permanently installed in the ship a monitoring system is to be provided as for permanently installed tanks.

#### 203. Bunkering and liquefied gas fuel tank monitoring

- **1.** **Level indicators for liquefied gas fuel tanks**
  - **(1)** Each liquefied gas fuel tank is to be fitted with liquid level gauging device, arranged to ensure a level reading is always obtainable whenever the liquefied gas fuel tank is operational. The device is to be designed to operate throughout the design pressure range of the liquefied gas fuel tank and at temperatures within the fuel operating temperature range.
  - **(2)** Where only one liquid level gauge is fitted it is to be arranged so that it can be maintained in an operational condition without the need to empty or gas-free the tank.
  - **(3)** Liquefied gas fuel tank liquid level gauges may be of the following types:
    - **(A)** indirect devices, which determine the amount of fuel by means such as weighing or in-line flow metering; or
    - **(B)** closed devices, which do not penetrate the liquefied gas fuel tank, such as devices using radio-isotopes or ultrasonic devices;
- **2.** **Overflow control**
  - **(1)** Each liquefied gas fuel tank is to be fitted with a high liquid level alarm operating independently of other liquid level indicators and giving an audible and visual warning when activated.
  - **(2)** An additional sensor operating independently of the high liquid level alarm is automatically to actuate a shutoff valve in a manner that will both avoid excessive liquid pressure in the bunkering line and prevent the liquefied gas fuel tank from becoming liquid full.
  - **(3)** The position of the sensors in the liquefied gas fuel tank is to be capable of being verified before commissioning. At the first occasion of full loading after delivery and after each dry-docking, testing of high level alarms is to be conducted by raising the fuel liquid level in the liquefied gas fuel tank to the alarm point.
  - **(4)** All elements of the level alarms, including the electrical circuit and the sensor, of the high, and overfill alarms, are to be capable of being functionally tested. Systems are to be tested prior to fuel operation in accordance with **18.4.3** of **IGF Code**.
  - **(5)** Where arrangements are provided for overriding the overflow control system, they are to be such that inadvertent operation is prevented. When this override is operated continuous visual indication is to be provided at the navigation bridge, continuously manned central control station or onboard safety centre.
- **3.** **Pressure monitoring**
  - **(1)** The vapour space of each liquefied gas fuel tank is to be provided with a direct reading gauge. Additionally, an indirect indication is to be provided on the navigation bridge, continuously manned central control station or onboard safety centre.
  - **(2)** The pressure indicators are to be clearly marked with the highest and lowest pressure permitted in the liquefied gas fuel tank.
  - **(3)** A high-pressure alarm and, if vacuum protection is required, a low-pressure alarm are to be provided on the navigation bridge and at a continuously manned central control station or onboard safety centre. Alarms are to be activated before the set pressures of the safety valves are reached.
  - **(4)** Each fuel pump discharge line and each liquid and vapour fuel manifold are to be provided with at least one local pressure indicator.
  - **(5)** Local-reading manifold pressure indicator is to be provided to indicate the pressure between ship's manifold valves and hose connections to the shore.
  - **(6)** Fuel storage hold spaces and interbarrier spaces without open connection to the atmosphere are to be provided with pressure indicator.
  - **(7)** At least one of the pressure indicators provided are to be capable of indicating throughout the operating pressure range.
- **4.** For submerged fuel-pump motors and their supply cables, arrangements are to be made to alarm in low-liquid level and automatically shutdown the motors in the event of low-liquid level. The automatic shutdown may be accomplished by sensing low pump discharge pressure, low motor current, or low-liquid level. This shutdown is to give an audible and visual alarm on the navigation bridge, continuously manned central control station or onboard safety centre.
- **5.** Except for independent tanks of type C supplied with vacuum insulation system and pressure build-up fuel discharge unit, each fuel tank is to be provided with devices to measure and indicate the temperature of the fuel in at least three locations; at the bottom and middle of the tank as well as the top of the tank below the highest allowable liquid level.

#### 204. Bunkering control

- **1.** Control of the bunkering is to be possible from a safe location remote from the bunkering station. At this location the tank pressure, tank temperature if required by **203. 11**, and tank level is to be monitored. Remotely controlled valves required by **Ch 6, 105. 3** and **Ch 8, 103. 2** (7) are to be capable of being operated from this location. Overfill alarm and automatic shutdown are also to be indicated at this location.
- **2.** If the ventilation in the ducting enclosing the bunkering lines stops, an audible and visual alarm is to be provided at the bunkering control location, see also **207.**.
- **3.** If gas is detected in the ducting around the bunkering lines an audible and visual alarm and emergency shutdown are to be provided at the bunkering control location.

#### 205. Gas compressor monitoring

- **1.** Gas compressors are to be fitted with audible and visual alarms both on the navigation bridge and in the engine control room. As a minimum the alarms are to include low gas input pressure, low gas output pressure, high gas output pressure and compressor operation.
- **2.** Temperature monitoring for the bulkhead shaft glands and bearings is to be provided, which automatically give a continuous audible and visual alarm on the navigation bridge or in a continuously manned central control station.

#### 206. Gas engine monitoring

- **1.** In addition to the instrumentation provided in accordance with **Pt 5** of **the Rules for the Classification of Steel Ships**, indicators are to be fitted on the navigation bridge, the engine control room and the maneuvering platform for:
  - **(1)** operation of the engine in case of gas-only engines; or
  - **(2)** operation and mode of operation of the engine in the case of dual fuel engines.

#### 207. Gas detection

- **1.** Permanently installed gas detectors are to be fitted in:
  - **(1)** the tank connection spaces;
  - **(2)** all ducts around fuel pipes;
  - **(3)** machinery spaces containing gas piping, gas equipment or gas consumers;
  - **(4)** compressor rooms and fuel preparation rooms;
  - **(5)** other enclosed spaces containing fuel piping or other fuel equipment without ducting;.
  - **(6)** other enclosed or semi-enclosed spaces where fuel vapours may accumulate including interbarrier spaces and fuel storage hold spaces of independent tanks other than type C;
  - **(7)** airlocks;
  - **(8)** gas heating circuit expansion tanks;.
  - **(9)** motor rooms associated with the fuel systems; and
  - **(10)** at ventilation inlets to accommodation and machinery spaces if required based on the risk assessment required in **Ch 1, 402..**
- **2.** In each ESD-protected machinery space, redundant gas detection systems are to be provided.
- **3.** The number of detectors in each space are to be considered taking into account the size, layout and ventilation of the space.
- **4.** The detection equipment is to be located where gas may accumulate and in the ventilation outlets. Gas dispersal analysis or a physical smoke test is to be used to find the best arrangement.
- **5.** Gas detection equipment is to be designed, installed and tested in accordance with **IEC 60079-29-1**.
- **6.** An audible and visible alarm is to be activated at a gas vapour concentration of 20 % of the lower explosion limit (LEL). The safety system is to be activated at 40 % of LEL at two detectors (see **Note 1)** in **Table 9.1**).
- **7.** For ventilated ducts around gas pipes in the machinery spaces containing gas-fuelled engines, the alarm limit can be set to 30 % LEL. The safety system is to be activated at 60 % of LEL at two detectors (see **Note 1)** in **Table 9.1**).
- **8.** Audible and visible alarms from the gas detection equipment are to be located on the navigation bridge or in the continuously manned central control station.
- **9.** Gas detection required by this Section is to be continuous without delay.

#### 208. Fire detection

Required safety actions at fire detection in the machinery space containing gas-fuelled engines and rooms containing independent tanks for fuel storage hold spaces are given in **Table 9.1** below.

#### 209. Ventilation

- **1.** Any loss of the required ventilating capacity is to give an audible and visual alarm on the navigation bridge or in a continuously manned central control station or safety centre.
- **2.** For ESD protected machinery spaces the safety system is to be activated upon loss of ventilation in engine room.

#### 210. Safety functions of fuel supply systems

- **1.** If the fuel supply is shut off due to activation of an automatic valve, the fuel supply is not to be opened until the reason for the disconnection is ascertained and the necessary precautions taken. A readily visible notice giving instruction to this effect is to be placed at the operating station for the shutoff valves in the fuel supply lines.
- **2.** If a fuel leak leading to a fuel supply shutdown occurs, the fuel supply is not to be operated until the leak has been found and dealt with. Instructions to this effect are to be placed in a prominent position in the machinery space.
- **3.** A caution placard or signboard is to be permanently fitted in the machinery space containing gas-fuelled engines stating that heavy lifting, implying danger of damage to the fuel pipes, are not to be done when the engine is running on gas.
- **4.** Compressors, pumps and fuel supply are to be arranged for manual remote emergency stop from the following locations as applicable:
  - **(1)** navigation bridge;
  - **(2)** cargo control room;
  - **(3)** onboard safety centre;
  - **(4)** engine control room;
  - **(5)** fire control station; and
  - **(6)** adjacent to the exit of fuel preparation rooms.
    The gas compressor is to also be arranged for manual local emergency stop.

    | Parameter | Alarm | Automatic shutdown of main tank valve | Automatic shutdown of gas supply to machinery space containing gas-fuelled engines | Remarks |
    | --- | --- | --- | --- | --- |
    | Gas detection in tank connection space at 20 % LEL | X |   |   |   |
    | Gas detection on two detectors^1) tank connection space at 40 % LEL | X | X |   |   |
    | Fire detection in fuel storage hold space | X |   |   |   |
    | Fire detection in ventilation trunk for fuel containment system below deck | X |   |   |   |
    | Bilge well high level in tank connection space | X |   |   |   |
    | Bilge well low temperature in tank connection space | X | X |   |   |
    | Gas detection in duct between tank and machinery space containing gas-fuelled engines at 20 % LEL | X |   |   |   |
    | Gas detection on two detectors^1) in duct between tank and machinery space containing gas-fuelled engines at 40 % LEL | X | X^2) |   |   |
    | Gas detection in fuel preparation room at 20 % LEL | X |   |   |   |
    | Gas detection on two detectors^1) in fuel preparation room at 40 % LEL | X | X^2) |   |   |
    | Gas detection in duct inside machinery space containing gas-fuelled engines at 30 % LEL | X |   |   | If double pipe fitted in machinery space containing gas-fuelled engines |
    | Gas detection on two detectors^1) in duct inside machinery space containing gas-fuelled engines at 60 % LEL | X |   | X^3) | If double pipe fitted in machinery space containing gas-fuelled engines |
    | Gas detection in ESD protected machinery space containing gasfuelled engines at 20 % LEL | X |   |   | Gas detection only required for ESD protected machinery space |
    | Gas detection on two detectors^1) in ESD protected machinery space containing gas-fuelled engines at 40 % LEL | X |   | X | It is also to disconnect non certified safe electrical equipment in machinery space containing gas-fuelled engines |
    | Loss of ventilation in duct between tank and machinery space containing gas-fuelled engines | X |   | X^2) |   |

    **Table 9.1 Monitoring of gas supply system to engines (continued)**

    | Parameter | Alarm | Automatic shutdown of main tank valve | Automatic shutdown of gas supply to machinery space containing gas-fuelled engines | Remarks |
    | --- | --- | --- | --- | --- |
    | Loss of ventilation in duct inside machinery space containing gas-fuelled engines^5) | X |   | X^3) | If double pipe fitted in machinery space containing gas-fuelled engines |
    | Loss of ventilation in ESD protected machinery space containing gas-fuelled engines | X |   | X |   |
    | Fire detection in machinery space containing gas-fuelled engines | X |   |   |   |
    | Abnormal gas pressure in gas supply pipe | X |   |   |   |
    | Failure of valve control actuating medium | X |   | X^4) | Time delayed as found necessary |
    | Automatic shutdown of engine<br>(engine failure) | X |   | X^4) |   |
    | Manually activated emergency shutdown of engine | X |   | X |   |
    | Note :<br>1) Two independent gas detectors located close to each other are required for redundancy reasons. If the gas detector is of self monitoring type the installation of a single gas detector can be permitted.<br>2) If the tank is supplying gas to more than one engine and the different supply pipes are completely separated and fitted in separate ducts and with the master valves fitted outside of the duct, only the master valve on the supply pipe leading into the duct where gas or loss of ventilation is detected is to close.<br>3) If the gas is supplied to more than one engine and the different supply pipes are completely separated and fitted in separate ducts and with the master valves fitted outside of the duct and outside of the machinery space containing gas-fuelled engines, only the master valve on the supply pipe leading into the duct where gas or loss of ventilation is detected is to close.<br>4) Only double block and bleed valves to be activated.(two block valves to close and a bleed valve to open)<br>5) If the duct is protected by inert gas (See **Ch 6, 205. 1** (1)) then loss of inert gas overpressure is to lead to the same actions as given in this table.<br>6) Valves referred to in **Ch 6, 203. 1** |   |   |   |   |

    ![](images/image3.png)
