# Guidance for Floating LNG Bunkering Terminal

> OTHER RULES AND GUIDANCE / GC-25-E / 2025 / EN / Guidance

## CHAPTER 8 ELECTRICAL EQUIPMENT AND CONTROL

### Section 1 Hazardous Area

#### 101. General

For the purpose of this section, unless expressly provided otherwise, the definitions below are to apply.

- **1.** **Hazardous area** is an area in which an explosive gas atmosphere is or may be expected to be present, in quantities such as to require special precautions for the construction, installation and use of electrical apparatus.(eg. IEC 60092-502:1999)
  - **(1)** Zone 0 hazardous area is an area in which an explosive gas atmosphere is present continuously or is present for long periods.
  - **(2)** Zone 1 hazardous area is an area in which an explosive gas atmosphere is likely to occur in normal operation.
  - **(3)** Zone 2 hazardous area is an area in which an explosive gas atmosphere is not likely to occur in normal operation and, if it does occur, is likely to do so infrequently and for a short period only.
- **2.** **Non-hazardous area** is an area in which an explosive gas atmosphere is not expected to be present in quantities such as to require special precautions for the construction, installation and use of electrical apparatus.


### Section 2 Electrical Equipment

#### 201. Application

- **1.** The requirements of this Section apply to the electrical equipment installed in the unit.
- **2.** The electrical equipment is to comply with relevant requirements in **Pt 7, Ch 5** of **Rules for the Classification of Steel Ships** and **Pt 10, Ch 1** of **Guidance for Floating Production Units.** However, in application to **Ch 10, 108. 1** (3) of **Guidance for Floating Production Units**, restricted service units are to comply with the followings.
  - **(1)** One set of the main sources of electrical power may be acceptable.
  - **(2)** Electrical power supplied from shore may be used as main source of power at the discretion of the Society. However, the units having lighting systems such as the navigation lights, signal lights etc. are to be so designed as to be capable of operating these lighting systems without supplying electric power from the shore except that two or more sets of electric power sources are provided at this supplier.


### Section 3 Control Systems

#### 301. Application

- **1.** Requirements in this Section apply to the instrumentation and control systems for offshore facilities.
- **2.** The control system is to comply with relevant requirements in **Pt 10, Ch 2** of Guidance for Floating Production Units. ![](images/image5.png)
