# Rules and Guidance for the Classification of Floating Docks

> OTHER RULES AND GUIDANCE / RB-08-E / 2025 / EN / Rules

## CHAPTER 7 FIRE PROTECTION AND EXTINGUISHING

### Section 1 General

#### 101.

The requirements of this Chapter apply to the minimum fire protection and extinction for the docks and do not cover equipment fitted for fighting fires that may occur on ships in the dock. Attention should also be given to any relevant statutory requirements of the National Authority of the country in which the dock is to operate. Compliance with such statutory requirements may, at the discretion of the Society, be accepted as meeting the requirements of this Chapter.


### Section 2 Fire Protection

#### 201. Accommodation

Accommodation, control station and service spaces are to be arranged so that the risk of fire will be reduced to a minimum. Deck houses are to be of steel or equivalent materials. Deck coverings on the decks forming the crown of machinery spaces are to be of a type which will not readily ignite.

#### 202. Machinery space

Boundary walls of the machinery spaces and interior stairways below the top deck to be of steel or equivalent materials.

#### 203. Paints

In accommodation, control station, service and machinery spaces, paints, varnished and similar preparations having a nitrocellulose or other highly inflammable bases are not to be used.


### Section 3 Fire-Extinguishing

#### 301. Piping system for fire-extinguishing

The fire pumps, associated piping and fire main are to be so designed that a minimum pressure can be maintained sufficient to produce at least 12 m jet throw through adjacent nozzles of sizes required by **302.** A fire main is to be provided on each dock wing. Two separate means of water supply are to be provided for the fire main. At least, one mean of water supply is to be of an adequate shoreside supply or an independent driven emergency pump is to be provided with the dock.

#### 302. Hydrant, hose and nozzle

- **1.** The number and position of the hydrants are to be such that at least two jets of water not emanating from the same hydrant, one of which is to be from a single length of hose, may reach any part of the dock except the water ballast tanks under any operating conditions.
- **2.** In spaces containing machinery with a total power of 1,000 PS and over, two hydrants are to be provided, and in spaces where the total power of the machinery is less than 1,000 PS, one hydrant will be accepted. Where, in either of the above cases, fire fighting from within a small compartment is impracticable due to limitations in space, the hydrants required may be situated outside and adjacent to the compartment entrance.
- **3.** The fire hoses are to be sufficient in length to protect a jet of water to any of the spaces in which they may be required to be used. The hoses are not to exceed 18 meters in length with a nozzle in size of 12 mm or over.

#### 303. International shore connection

It is recommended that the top deck of the dock is provided with the international shore connection specified in **Ch. II-2/Reg.19 of '74 SOLAS 1988** amend to supply water to the docking ship's extinguisher from the dock's pump.

#### 304. Portable extinguisher

- **1.** Portable extinguishers are to be placed onboard in places with risk of fire. Within the accommodation portable extinguishers are to be so placed that at least one extinguisher will be accessible from any part of the accommodation. The total number of extinguishers required within the accommodation area will depend on its size and arrangement.
- **2.** Portable extinguishers are to be provided in machinery spaces as well as spaces with electric motors and switchboards etc. for pumps, warping capstans etc. Number and location will depend on the size and arrangement of the spaces.

#### 305. Fire smothering gas system

Where provision is made for the injection of gas into machinery spaces for fire-extinguishing purposes, the necessary pipes for conveying the gas are to be provided with control valves or cocks which are to be so placed that they wi1l be easily accessible and not readily cut off from use by an outbreak of fire. Suitable provision is to be made to prevent inadvertent admission of the gas to any compartment. ![](images/image11.png)
