# Ships Using Low-flashpoint Fuels

> OTHER RULES AND GUIDANCE / RB-14-E / 2025 / EN / Rules

## CHAPTER 13 VENTILATION

### Section 1 Goal

#### 101. Goal

The goal of this Chapter is to provide for the ventilation required for safe operation of gas-fuelled machinery and equipment.


### Section 2 Functional Requirements

#### 201. Functional requirements

This Chapter is related to functional requirements in **Ch 2, 201. 2**, **5**, **8**, **10**, **12**, **13**, **14** and **17**.


### Section 3 General Requirements

#### 301. Ventilation of hazardous spaces

Any ducting used for the ventilation of hazardous spaces is to be separate from that used for the ventilation of non-hazardous spaces. The ventilation is to function at all temperatures and environmental conditions the ship will be operating in.

#### 302. Electric motors for ventilation fans

Electric motors for ventilation fans are not to be located in ventilation ducts for hazardous spaces unless the motors are certified for the same hazard zone as the space served.

#### 303. Design of ventilation fans serving spaces containing gas sources 【See Guidance】

Design of ventilation fans serving spaces containing gas sources is to fulfil the following:

- **1.** Ventilation fans are not to produce a source of vapour ignition in either the ventilated space or the ventilation system associated with the space. Ventilation fans and fan ducts, in way of fans only, are to be of non-sparking construction defined as:
  - **(1)** impellers or housings of non-metallic material, due regard being paid to the elimination of static electricity;
  - **(2)** impellers and housings of non-ferrous metals;
  - **(3)** impellers and housings of austenitic stainless steel;
  - **(4)** impellers of aluminium alloys or magnesium alloys and a ferrous (including austenitic stainless steel) housing on which a ring of suitable thickness of non-ferrous materials is fitted in way of the impeller, due regard being paid to static electricity and corrosion between ring and housing; or.
  - **(5)** any combination of ferrous (including austenitic stainless steel) impellers and housings with not less than 13 mm tip design clearance.
- **2.** In no case is the radial air gap between the impeller and the casing to be less than 0.1 of the diameter of the impeller shaft in way of the bearing but not less than 2 $\mathrm{mm}$. The gap need not be more than 13 $\mathrm{mm}$.
- **3.** Any combination of an aluminium or magnesium alloy fixed or rotating component and a ferrous fixed or rotating component, regardless of tip clearance, is considered a sparking hazard and is not to be used in these places.

#### 304. Separation of ventilation systems

Ventilation systems required to avoid any gas accumulation are to consist of independent fans, each of sufficient capacity, unless otherwise specified in this Rules.

#### 305. Air inlets for hazardous enclosed spaces

Air inlets for hazardous enclosed spaces are to be taken from areas that, in the absence of the considered inlet, would be non-hazardous. Air inlets for non-hazardous enclosed spaces are to be taken from non-hazardous areas at least 1.5 $\mathrm{m}$ away from the boundaries of any hazardous area. Where the inlet duct passes through a more hazardous space, the duct is to be gas-tight and have over-pressure relative to this space.

#### 306. Air outlets from non-hazardous spaces

Air outlets from non-hazardous spaces are to be located outside hazardous areas.

#### 307. Air outlets from hazardous enclosed spaces

Air outlets from hazardous enclosed spaces are to be located in an open area that, in the absence of the considered outlet, would be of the same or lesser hazard than the ventilated space.

#### 308. Required capacity of the ventilation plant

The required capacity of the ventilation plant is normally based on the total volume of the room. An increase in required ventilation capacity may be necessary for rooms having a complicated form.

#### 309. Non-hazardous spaces with entry openings to a hazardous area

Non-hazardous spaces with entry openings to a hazardous area are to be arranged with an airlock and be maintained at overpressure relative to the external hazardous area. The overpressure ventilation is to be arranged according to the following:

- **1.** During initial start-up or after loss of overpressure ventilation, before energizing any electrical installations not certified safe for the space in the absence of pressurization, it is to be required to:
  - **(1)** proceed with purging (at least 5 air changes) or confirm by measurements that the space is non-hazardous; and
  - **(2)** pressurize the space.
- **2.** Operation of the overpressure ventilation is to be monitored and in the event of failure of the overpressure ventilation:
  - **(1)** an audible and visual alarm is to be given at a manned location; and
  - **(2)** if overpressure cannot be immediately restored, automatic or programmed disconnection of electrical installations according to a recognized standard is to be required. **【See Guidance】**

#### 310. Non-hazardous spaces with entry openings to a hazardous enclosed space

Non-hazardous spaces with entry openings to a hazardous enclosed space are to be arranged with an airlock and the hazardous space is to be maintained at underpressure relative to the non-hazardous space. Operation of the extraction ventilation in the hazardous space is to be monitored and in the event of failure of the extraction ventilation:

- **1.** an audible and visual alarm is to be given at a manned location; and
- **2.** if underpressure cannot be immediately restored, automatic or programmed, disconnection of electrical installations according to a recognized standard in the non-hazardous space is to be required. **【See Guidance】**


### Section 4 Tank Connection Space

#### 401. Tank connection space

- **1.** The tank connection space is to be provided with an effective mechanical forced ventilation system of extraction type. A ventilation capacity of at least 30 air changes per hour is to be provided. The rate of air changes may be reduced if other adequate means of explosion protection are installed. The equivalence of alternative installations is to be demonstrated by a risk assessment.
- **2.** Type approved automatic fail-safe fire dampers are to be fitted in the ventilation trunk for the tank connection space. *(2021)*


### Section 5 Machinery Spaces

#### 501. Machinery Spaces

- **1.** The ventilation system for machinery spaces containing gas-fuelled consumers is to be independent of all other ventilation systems. **【See Guidance】**
- **2.** ESD protected machinery spaces are to have ventilation with a capacity of at least 30 air changes per hour. The ventilation system is to ensure a good air circulation in all spaces, and in particular ensure that any formation of gas pockets in the room are detected. As an alternative, arrangements whereby under normal operation the machinery spaces are ventilated with at least 15 air changes an hour is acceptable provided that, if gas is detected in the machinery space, the number of air changes will automatically be increased to 30 an hour.
- **3.** For ESD protected machinery spaces the ventilation arrangements are to provide sufficient redundancy to ensure a high level of ventilation availability as defined in a recognized standard by the Society. **【See Guidance】**
- **4.** The number and power of the ventilation fans for ESD protected engine-rooms and for double pipe ventilation systems for gas safe engine-rooms are to be such that the capacity is not reduced by more than 50 % of the total ventilation capacity if a fan with a separate circuit from the main switchboard or emergency switchboard or a group of fans with common circuit from the main switchboard or emergency switchboard, is inoperable.


### Section 6 Fuel Preparation Room

#### 601. Fuel preparation room

- **1.** Fuel preparation rooms are to be fitted with effective mechanical ventilation system of the under-pressure type, providing a ventilation capacity of at least 30 air changes per hour.
- **2.** The number and power of the ventilation fans are to be such that the capacity is not reduced by more than 50 %, if a fan with a separate circuit from the main switchboard or emergency switchboard or a group of fans with common circuit from the main switchboard or emergency switchboard, is inoperable.
- **3.** Ventilation systems for fuel preparation rooms, are to be in operation when pumps or compressors are working.


### Section 7 Bunkering Station

#### 701. Bunkering station

Bunkering stations that are not located on open deck are to be suitably ventilated to ensure that any vapour being released during bunkering operations will be removed outside. If the natural ventilation is not sufficient, mechanical ventilation is to be provided in accordance with the risk assessment required by **Ch 8, 301. 1**.


### Section 8 Ducts and Double Pipes

#### 801. Ducts and double pipes

- **1.** Ducts and double pipes containing fuel piping are to be fitted with effective mechanical ventilation system of the extraction type, providing a ventilation capacity of at least 30 air changes per hour. This is not applicable to double pipes in the engine-room if fulfilling **Ch 9, 601. 1**.
- **2.** The ventilation system for double piping and for gas valve unit spaces in gas safe engine-rooms is to be independent of all other ventilation systems. **【See Guidance】**
- **3.** The ventilation inlet for the double wall piping or duct is always to be located in a non-hazardous area away from ignition sources. The inlet opening is to be fitted with a suitable wire mesh guard and protected from ingress of water. **【See Guidance】**
- **4.** The capacity of the ventilation for a pipe duct or double wall piping may be below 30 air changes per hour if a flow velocity of minimum 3 $\mathrm{m}/s$ is ensured. The flow velocity is to be calculated for the duct with fuel pipes and other components installed. ![](images/image23.png)
