# Ships Using Low-flashpoint Fuels

> OTHER RULES AND GUIDANCE / RB-14-E / 2025 / EN / Guidance

## CHAPTER 13 VENTILATION

### Section 3 General Requirements

#### 303. Design of ventilation fans serving spaces containing gas sources 【See Rules】

- **1.** In applying **303.** of this Rules, protection screens of not more than 13 mm square mesh are to be fitted in the ventilation openings on the open deck of the ducts in which fans are fitted.

#### 309. Non-hazardous spaces with entry openings to a hazardous area

- **1.** In applying **309. 2** (2) of this Rules, standard recognized by the Society means those specified in **table 5** of **IEC 60092-502**. **【See Rules】**

#### 310. Non-hazardous spaces with entry openings to a hazardous enclosed space

- **1.** In applying **310. 2** of this Rules, standard recognized by the Society means those specified in **table 5** of **IEC 60092-502**. **【See Rules】**

  **Table 13.1 Protective measures to be taken in the event of failure of pressurization** **(IEC 60092-502 Table 5)**

  | Classification of the space* | Electrical equipment installed |   |   |
  | --- | --- | --- | --- |
  | Classification of the space* | Equipment suitable for use in zone 1 | Equipment suitable for use in zone 2 | Equipment not protected for any hazardous area |
  | Zone 1 | No action necessary | - Suitable alarm (visible and audible)<br>- Immediate action to restore pressurisation<br>- Programmed disconnection of power supplies if the pressurisation cannot be restored for an extended period or if the concentration of flammable gas rises to a dangerous level | - Suitable alarm (visible and audible)<br>- Immediate action to restore pressurisation<br>- Automatic interruption of the power supplies as rapidly as practicable within a prescribed delay time with regard to the needs of a programmed shut-down |
  | Zone 1 | No action necessary | No action necessary | - Suitable alarm (visible and audible)<br>- Immediate action to restore pressurisation<br>- Programmed disconnection of power supplies if the pressurisation cannot be restored for an extended period or if the concentration of flammable gas rises to a dangerous level |
  | (NOTES)<br>For * in the Table, classification of the space or area into which the opening lead |   |   |   |


### Section 5 Machinery Spaces

#### 501. Regulations for machinery Spaces

- **1.** In applying **501. 1** of this Rules, spaces enclosed in the boundaries of machinery spaces (such as purifier's room, engine-room workshops and stores) are considered an integral part of machinery spaces containing gas-fuelled consumers and, therefore, their ventilation system does not need to be independent of the one of machinery spaces. **【See Rules】**
- **2.** In applying **501. 3** of this Rules, standard recognized by the Society means those specified in **table 5** of **IEC 60079-10-1**. **【See Rules】**


### Section 8 Ducts and Double Pipes

#### 801. Regulations for ducts and double pipes

- **1.** In applying **801. 2** of this Rules, double piping and gas valve unit spaces in gas safe engine-rooms are considered an integral part of the fuel supply systems and, therefore, their ventilation system does not need to be independent of other fuel supply ventilation systems provided such fuel supply systems contain only gaseous fuel. **【See Rules】**
- **2.** In applying **801. 3** of this Rules, the ventilation inlet for the double wall piping or duct should always be located in a non-hazardous area in open air away from ignition sources. **【See Rules】** ![](images/image19.png)
