# Rules and Guidance for the Classification of Mobile Offshore Units

> RULES AND GUIDANCE FOR OFFSHORE STRUCTURES / RB-01-E / 2025 / EN / Rules

## CHAPTER 9 FIRE PROTECTION, MEANS OF ESCAPE AND FIRE EXTINCTION

### Section 1 General

#### 101. Application

- **1.** The units are to comply with the requirements in this Chapter, in addition to the requirements in **Pt 8** of **Rules for the Classification of Steel Ships**. However, where approved specially by the Society, the requirements may be modified.
- **2.** The requirements for fire detection and extinction specified in **Sec 3** to **6** of this Chapter apply to the ships to which the 「Korean Ship Safety Act」 does not apply.
- **3.** For fire protection, means of escape and fire detection and extinction of the units, attention is to be paid to the requirements of the national regulations of the country in which the unit is registered.


### Section 2 Fire Protection and Means of Escape

#### 201. Fire protection

- **1.** Hulls, superstructures, structural bulkheads, decks and deckhouses are to be constructed of steel or other material equivalent thereto.
- **2.** In addition to complying with the specific provisions for fire integrity of bulkheads and decks, the minimum fire integrity of all bulkheads and decks shall be as prescribed in **Table 9.1** and **9.2** according to the spaces adjoining to the relevant bulkheads or decks.
- **3.** Windows and sidescuttles, with the exception of navigating bridge windows, are to be of the non-opening type. Navigating bridge windows may be of the opening type provided the design of such windows would permit rapid closure. The Society may permit windows and sidescuttles outside hazardous areas to be of the opening type.
- **4.** Continuous “B” class ceilings or linings in association with the relevant decks or bulkheads may be accepted as contributing wholly or in part to the required insulation and integrity of a division.
- **5.** In approving structural fire protection details, the Society is to have regard to the risk of heat transmission at intersections and terminal points of required thermal barriers. The insulation of a deck or bulkhead is to be carried past the penetration, intersection or terminal point for a distance of at least 450 $\mathrm{mm}$ in the case of steel and aluminium structures. If a space is divided with a deck or a bulkhead of "A" class standard having insulation of different values, the insulation with the higher value is to continue on the deck or bulkhead with the insulation of the lesser value for a distance of at least 450 $\mathrm{mm}$.
- **6.** The fire resistance of doors should, as far as practicable, be equivalent to that of the division in which they are fitted. External doors in superstructures and deckhouses should be constructed to at least “A-0” class standard and be self-closing, where practicable.
- **7.** Self-closing doors in fire rated bulkheads should not be fitted with hold-back hooks. However, hold-back arrangements incorporating remote release fittings of the fail-safe type may be utilized.

  **Table 9.1 Fire Integrity of Bulkheads Separating Adjacent Spaces**

  | Spaces | (1) | (2) | (3) | (4) | (5) | (6) | (7) | (8) | (9) | (10) | (11) |
  | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
  | Control stations (1) | A-0^(d) | A-0 | A-60 | A-0 | A-15 | A-60 | A-15 | A-60 | A-60 | * | A-0 |
  | Corridors (2) |   | C | B-0 | B-0<br>A-0^(b) | B-0 | A-60 | A-0 | A-0 | A-0 | * | B-0 |
  | Accommodation spaces (3) |   |   | C | B-0<br>A-0^(b) | B-0 | A-60 | A-0 | A-0 | A-0 | * | C |
  | Stairways (4) |   |   |   | B-0<br>A-0^(b) | B-0<br>A-0^(b) | A-60 | A-0 | A-0 | A-0 | * | B-0<br>A-0^(b) |
  | Service spaces(low risk) (5) |   |   |   |   | C | A-60 | A-0 | A-0 | A-0 | * | B-0 |
  | Machinery spaces of Category A (6) |   |   |   |   |   | *(a) | A-0^(a) | A-60 | A-60 | * | A-0 |
  | Other machinery spaces (7) |   |   |   |   |   |   | A-0^(a)<br>^(C) | A-0 | A-0 | * | A-0 |
  | Hazardous areas (8) |   |   |   |   |   |   |   | - | A-0 | - | A-0 |
  | Service spaces(high risk) (9) |   |   |   |   |   |   |   |   | A-0^(c) | * | A-0 |
  | Open deck (10) |   |   |   |   |   |   |   |   |   | - | * |
  | Sanitary and similar spaces (11) |   |   |   |   |   |   |   |   |   |   | C |
  | Notes :<br>1. The following requirements are to govern application of the table :<br>(1) Control stations are spaces as defined in **Ch 1, 111.** (A station where the emergency power source is located is not considered.)<br>(2) Corridors mean corridors and lobbies.<br>(3) Accommodation spaces are those used for public spaces, cabins, offices, hospitals, cinemas, games and hobby rooms and similar spaces, excluding corridors, lavatories and pantries containing no cooking appliances.<br>(4) Stairways are interior stairways, lifts and escalators (other than those wholly contained within the machinery spaces) and enclosures thereto. In this connection a stairway which is enclosed only at one level is to be regarded as part of the space from which it is not separated by a fire door.<br>(5) Service spaces (low risk) are lockers, store-rooms and working spaces in which flammable materials are not stored, drying rooms and laundries.<br>(6) Machinery spaces of Category A are those spaces and trunks to such spaces which contain :<br>(a) internal combustion machinery used for main propulsion ; or<br>(b) internal combustion machinery used for purpose other than main propulsion where such machinery has in the aggregate a total power output of not less than 375 $\mathrm{kW}$(510$\mathrm{PS}$) ; or<br>(c) any oil-fired boiler or oil fuel unit.<br>(7) Other machinery spaces are all other machinery spaces than machinery spaces of Category A, containing propelling machinery, boilers, oil fuel units, steam and internal combustion engines, generators and major electrical machinery, oil filling stations, refrigerating, stabilizing, ventilating and air-conditioning machinery and similar spaces, including trunks to such spaces.<br>(8) Hazardous areas are areas as defined in **Ch 8, 102. 1.**<br>(9) Service spaces (high risk) are lockers, store-rooms and working spaces in which flammable materials are stored, galleys, pantries containing cooking appliances, paint rooms and workshops other than those forming part of the machinery space.<br>(10) Open decks are open deck spaces, excluding hazardous areas.<br>(11) Sanitary and similar spaces are communal sanitary facilities such as showers, bath, lavatories, etc., and isolated pantries containing no cooking appliances. Sanitary facilities which serve a space and with access only from that space are to be considered a portion of the space in which they are located.<br>2. Explanation for the subscripts and the marks on the table<br>(a) Where the space contains an emergency power source or components of an emergency power source adjoining a space containing a ship's service generator or the components of a ship's service generator, the boundary bulkhead or deck between those spaces is to be an "A-60" class division.<br>(b) Either of the divisions indicated above or below is to be provided in consideration of **201. 5** (1) and (3).<br>(c) Where spaces are of the same numerical category and superscript (c) appears, a bulkhead or deck of rating shown in the table is only required when the adjacent spaces are for a different purpose, e.g. in category (9). A galley next to a galley does not require a bulkhead but a galley next to a paint room requires an "A-0" bulkhead.<br>(d) Bulkheads separating the navigating bridge, chartroom and radio room from each other may be an "B-0" rating. Where an asterisk " * " appears in the table, the division is required to be of steel or equivalent material but not required to be of "A" class standard.<br>Where " - " appears in the table, the division need not be of "A", "B" nor "C" class divisions. |   |   |   |   |   |   |   |   |   |   |   |

  **Table 9.2 Fire Integrity of Decks Separating Adjacent Spaces**

  | Spaces above deck<br>Spaces below deck | (1) | (2) | (3) | (4) | (5) | (6) | (7) | (8) | (9) | (10) | (11) |
  | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
  | stations (1) | A-0 | A-0 | A-0 | A-0 | A-0 | A-60 | A-0 | A-0 | A-0 | * | A-0 |
  | Corridors (2) | A-0 | * | * | A-0 | * | A-60 | A-0 | A-0 | A-0 | * | * |
  | Accommodation spaces (3) | A-60 | A-0 | * | A-0 | * | A-60 | A-0 | A-0 | A-0 | * | * |
  | Stairways (4) | A-0 | A-0 | A-0 | * | A-0 | A-60 | A-0 | A-0 | A-0 | * | A-0 |
  | Service spaces(low risk) (5) | A-15 | A-0 | A-0 | A-0 | * | A-60 | A-0 | A-0 | A-0 | * | A-0 |
  | Machinery spaces of Category A (6) | A-60 | A-60 | A-60 | A-60 | A-60 | *^(a) | A-60 | A-60 | A-60 | * | A-0 |
  | Other machinery spaces (7) | A-15 | A-0 | A-0 | A-0 | A-0 | A-0^(a) | *^(a) | A-0 | A-0 | * | A-0 |
  | Hazardous areas (8) | A-60 | A-0 | A-0 | A-0 | A-0 | A-60 | A-0 | - | A-0 | - | A-0 |
  | Service spaces(high risk) (9) | A-60 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0^(c) | * | A-0 |
  | Open deck (10) | * | * | * | * | * | * | * | - | * | - | * |
  | Sanitary and similar spaces (11) | A-0 | A-0 | * | A-0 | * | A-0 | A-0 | A-0 | A-0 | * | * |
  | Note : The explanation for spaces, subscripts and marks on the table are as indicated in the Notes of **Table 9.1** |   |   |   |   |   |   |   |   |   |   |   |
- **8.** Protection of accommodation spaces, service spaces and control stations specified in **Ch 1, 211.**(excluding the space where the emergency source of electrical power is installed) is to be in accordance with the requirements in the followings.
  - **(1)** In general, accommodation spaces, service spaces and control stations are not be located adjacent to hazardous areas. However, where this is not practicable, an engineering evaluation is to be performed to ensure that the level of fire protection and blast resistance of the bulkheads and decks separating these spaces from the hazardous areas are adequate for the likely hazard.
  - **(2)** All bulkheads that are to be “A” class divisions are to extend from deck to deck and to the deckhouse side or other boundaries.
  - **(3)** All bulkheads required to be "B" class divisions are to extend from deck to deck and to the deckhouse side or other boundaries, unless continuous "B" class ceilings or linings are fitted on both sides of the bulkhead, in which case the bulkhead may terminate at the continuous ceiling or lining. In corridor bulkheads, ventilation openings may be permitted only in and under the doors of cabins, public spaces, offices and sanitary spaces. The openings are to be provided only in the lower half of the door. Where such an opening is in or under a door, the total net area of any such opening or openings is not to exceed 0.05 $\mathrm{m} ^{2}$. When such an opening is cut in a door it is to be fitted with a grille made of non-combustible material. Such openings are not to be provided in a door in a division forming a stairway enclosure.
  - **(4)** Stairs are to be constructed of steel or equivalent material.
  - **(5)** Stairways which penetrate only a single deck are to be protected at least at one level by "A" or "B" class divisions and self-closing doors so as to limit the rapid spread of fire from one deck to another. Personnel lift trunks are to be protected by "A" class divisions. Stairways and lift trunks which penetrate more than a single deck are to be surrounded by "A" class divisions and protected by self-closing doors at all levels.
  - **(6)** Air spaces enclosed behind ceilings, panellings or linings are to be divided by close fitting draught stops spaced not more than 14 $\mathrm{m}$ apart.
  - **(7)** Except for insulation in refrigerated compartments, insulation material, pipe and vent duct lagging, ceilings, linings and bulkheads are to be of non-combustible material. Insulation of pipe fittings for cold service systems and vapour barriers and adhesives used in conjunction with insulation need not be non-combustible but they are to be kept to a minimum and their exposed surfaces are to have low flame spread characteristics. In spaces where penetration of oil products is possible, the surfaces of the insulation are to be impervious to oil or oil vapours.
  - **(8)** The framing, including grounds and the joint pieces of bulkheads, linings, ceilings and draught stops are to be of non-combustible material.
  - **(9)** All exposed surfaces in corridors and stairway enclosures and surfaces in concealed or inaccessible spaces in accommodation and service spaces and control stations are to have low flame spread characteristics. Exposed surfaces of ceilings in accommodation and service spaces and control stations are to have low flame spread characteristics.
  - **(10)** Bulkheads, linings and ceilings may have combustible veneers provided that the thickness of such veneers is not to exceed 2 $\mathrm{mm}$ within any space other than corridors, stairway enclo sures and control stations where the thickness is not to exceed l.5 $\mathrm{mm}$. Alternately, thicker veneers of low calorific value not exceeding 45 $\mathrm{MJ}/m ^{2}$ will be considered.
  - **(11)** Primary deck coverings, if applied, are to be of approved materials by the Society which will not readily ignite, or give rise to toxic or explosive hazards at elevated temperatures.
  - **(12)** Paints, varnishes and other finishes used on exposed interior surfaces are not to offer an un due fire hazard in the judgement of the Society and are not to be capable of producing ex cessive quantities of smoke or toxic fumes.
  - **(13)** Ventilation ducts shall be of steel or equivalent material. However, short ducts, not generally exceeding 2 $\mathrm{m}$ in length and with a free cross-sectional area not exceeding 0.02 $\mathrm{m} ^{2}$, need not be steel or equivalent subject to the following conditions :
    - **(A)** subject to (B), the ducts are made of a material which has low flame spread characteristics;
    - **(B)** the ducts shall be made of heat resisting non-combustible material, which may be faced internally and externally with membranes having low flame-spread characteristics and, in each case, a calorific value not exceeding 45 $\mathrm{MJ}/m ^{2}$ of their surface area for the thickness used;
    - **(C)** the ducts are only used at the end of the ventilation device; and
    - **(D)** the ducts are not situated less than 600 $\mathrm{mm}$, measured along the duct, from an opening in an "A" or "B" class division including continuous "B" class ceiling.
  - **(14)** Where a thin plated duct with a free cross-sectional area equal to, or less than, 0.02 $\mathrm{m} ^{2}$ pass es through "A" class bulkheads or decks, the opening is to be lined with a steel sheet sleeve having a thickness of at least 3 $\mathrm{mm}$ and a length of at least 200 $\mathrm{mm}$, divided preferably into 100 $\mathrm{mm}$ on each side of the bulkhead or, in the case of the deck, wholly laid on the lower side of the decks pierced. Where ventilation ducts with a free cross-sectional area exceeding 0.02 $\mathrm{m} ^{2}$ pass through "A" class bulkheads or decks, the opening is to be lined with a steel sheet sleeve. However, where such ducts are of steel construction and pass through a deck or bulkhead, the ducts and sleeves are to comply with the following:
    - **(A)** The sleeves are to have a thickness of at least 3 $\mathrm{mm}$ and a length of at least 900 $\mathrm{mm}$. When passing through bulkheads, this length shall be divided preferably into 450 $\mathrm{mm}$ on each side of the bulkhead. These ducts, or sleeves lining such ducts, shall be provided with fire insulation. The insulation shall have at least the same fire integrity as the bulkhead or deck through which the duct passes; and
    - **(B)** Ducts with a free cross-sectional area exceeding 0.075 $\mathrm{m}^{ 2}$ shall be fitted with fire dampers in addition to the requirements of paragraph (A). The fire damper shall operate automatically, but shall also be capable of being closed manually from both sides of the bulkhead or deck. The damper shall be provided with an indicator which shows whether the damper is open or closed. Fire dampers are not required, however, where ducts pass through spaces surrounded by "A" class divisions, without serving those spaces, provided those ducts have the same fire integrity as the divisions which they pierce. Fire dampers shall be easily accessible. Where they are placed behind ceilings or linings, these ceilings or linings shall be provided with an inspection door on which a plate reporting the identification number of the fire damper is provided. The fire damper identification number shall also be placed on any remote controls required.
  - **(15)** Ducts provided for ventilation of machinery spaces of Category A, galleys and hazardous areas are not to pass through accommodation or service spaces or control stations. However, ducts provided for ventilation of machinery spaces of Category A and galleys, excluding hazardous areas, may pass through accommodation or service spaces or control stations where they com ply with the conditions specified in paragraphs (A) to (D) or (E) and (F) below:
    - **(A)** the ducts are constructed of steel having a thickness of at least 3 $\mathrm{mm}$ and 5 $\mathrm{mm}$ for ducts the widths or diameters of which are up to and including 300 $\mathrm{mm}$ and 760 $\mathrm{mm}$ and over respectively and, in the case of such ducts, the widths or diameters of which are between 300 $\mathrm{mm}$ and 760 $\mathrm{mm}$having a thickness obtained by interpolation;
    - **(B)** the ducts are suitably supported and stiffened;
    - **(C)** the ducts are fitted with automatic fire dampers close to the boundaries penetrated; and
    - **(D)** the ducts are insulated to "A-60" class standard from the machinery spaces, galleys, vehicle spaces, ro-ro spaces or special category spaces to a point at least 5 $\mathrm{m}$ beyond each fire damper; or
    - **(E)** the ducts are constructed of steel in accordance with paragraphs (A) and (B); and
    - **(F)** the ducts are insulated to "A-60" class standard throughout the accommodation spaces, service spaces or control stations.
  - **(16)** Ducts provided for ventilation of accommodation, service spaces or control stations are not to pass through machinery spaces of Category A, galleys and hazardous areas. However, ducts provided for ventilation to accommodation spaces, service spaces or control stations may pass through machinery spaces of category A and galleys excluding hazardous areas where they comply with the conditions specified in paragraphs (A) to (C) or (D) and (E) below:
    - **(A)** the ducts where they pass through a machinery space of category A and galley are constructed of steel in accordance with paragraphs (11) (A) and (11) (B);
    - **(B)** automatic fire dampers are fitted close to the boundaries penetrated; and
    - **(C)** the integrity of the machinery space and galley boundaries is maintained at the penetrations; or
    - **(D)** the ducts where they pass through a machinery space of category A and galley are constructed of steel in accordance with paragraphs (11) (A) and (11) (B); and
    - **(E)** the ducts are insulated to "A-60" standard within the machinery space and galley.
  - **(17)** Where they pass through accommodation spaces or spaces containing combustible materials, the exhaust ducts from galley ranges should be of equivalent fire integrity to “A” class divisions and each galley exhaust duct should be fitted with:
    - **(A)** a grease trap readily removable for cleaning;
    - **(B)** a fire damper located in the galley end of the duct which is automatically and remotely operated and, in addition a remotely operated fire damper located in the exhaust end of the duct;
    - **(C)** arrangements, operable from within the galley, for shutting off the exhaust fans; and
    - **(D)** fixed means for extinguishing a fire within the duct.
  - **(18)** The main inlets and outlets of all ventilation systems are to be capable of being closed from outside the spaces being ventilated.
  - **(19)** Power ventilation of accommodation spaces, service spaces, control stations, machinery spaces and hazardous areas is to be capable of being stopped from an easily accessible position out side the space being served. The accessibility of this position in the event of a fire in the spaces served is to be specially considered. The means provided for stopping the power ven tilation serving machinery spaces or hazardous areas are to be entirely separate from the means provided for stopping ventilation of other spaces.
  - **(20)** The ventilation of the accommodation spaces and control stations is to be arranged in such a way as to prevent the ingress of flammable, toxic or noxious gases, or smokes from surround ing areas.

#### 202. Means of escape

- **1.** Within the accommodation spaces, service spaces and control stations, the means of escape specified in the following (1) to (3) are to be provided.
  - **(1)** In every general area which is likely to be regularly manned or in which personnel are accommodated, at least two separate escape routes are to be provided, situated as far apart as practicable, to allow ready means of escape to the open decks and embarkation stations. Where, however, deemed appropriate by the Society in consideration of the nature and location of spaces and the number of persons who might normally be accommodated or employed there, one of these means of escape may be dispensed with.
  - **(2)** Stairways are normally to be used for means of vertical escape. Where, however, the installation of a stairway is shown to be impracticable, a vertical ladder may be used for one of the means of escape.
  - **(3)** Every escape route is to be readily accessible and unobstructed. All exit doors along the route are to be readily operable. Dead-end corridors exceeding 7 $\mathrm{m}$ in length are not to be provided.
  - **(4)** In addition to the emergency lighting, the means of escape in accommodation areas, including stairways and exits, is to be marked by lighting or photoluminescent strip indicators placed not more than 300 $\mathrm{mm}$ above the deck at all points of the escape route, including angles and intersections. The marking is to enable personnel to identify the routes of escape and readily identify the escape exits. If electric illumination is used, it should be supplied by the emergency source of power and it is to be so arranged that the failure of any single light or cut in a lighting strip will not result in the marking being ineffective. Additionally, escape route signs and fire equipment location markings should be of photoluminescent material or marked by lighting. The Society is to ensure that such lighting or photoluminescent equipment has been evaluated, tested and applied in accordance with the FSS Code.
- **2.** Two means of escape are to be provided from every machinery space of Category A by either one of the following (1) or (2). Where, however, deemed appropriate by the Society in consideration of the nature and location of spaces and the number of persons who might normally be employed there, one of these means of escape may be dispensed with.
  - **(1)** Two sets of steel ladders, as widely separated as possible, leading to doors in the upper part of the space similarly separated and from which access is provided to the open deck. In general, one of these ladders is to provide continuous fire shelter from the lower part of the space to a safe position outside the space. This shelter is to be of steel insulated to the satisfaction of the Society and be provided with a self-closing steel door at the lower end. However, in cases where a safe escape route from the lower part of this space is provided due to special arrangements or dimension of machinery space, the shelter may be dispensed with at the discretion of the Society.
  - **(2)** One steel ladder leading to a door in the upper part of the space from which access is provided to the open deck and additionally, in the lower part of the space and in a position well separated from the ladder referred to, a steel door capable of being operated from each side and which provides access to a safe escape route from the lower part of the space to the open deck.
- **3.** From machinery spaces other than those of Category A, escape routes are to be provided to the satisfaction of the Society, having regard to the nature and location of the space and whether persons are normally employed in that space.
- **4.** Lifts are not to be considered as forming one of the required means of escape.
- **5.** Stairways and corridors used as a means of escape should meet the provisions of paragraph 13.3 of the FSS Code.
- **6.** Emergency escape breathing devices are to comply with the following requirements.
  - **(1)** Emergency escape breathing devices are to comply with the Fire Safety Systems Code. Spare emergency escape breathing devices shall be kept onboard.
  - **(2)** In machinery spaces of category A containing internal combustion machinery used for main propulsion, EEBDs are to be positioned as follows:
    - **(A)** one (1) EEBD in the engine control room, if located within the machinery space;
    - **(B)** one (1) EEBD in workshop areas. If there is, however, a direct access to an escape way from the workshop, an EEBD is not required; and
    - **(C)** one (1) EEBD on each deck or platform level near the escape ladder constituting the second means of escape from the machinery space (the other means being an enclosed escape trunk or watertight door at the lower level of the space).
    - **(D)** Alternatively, a different number or location may be determined by the Society taking into consideration the layout and dimensions or the normal manning of the space.
  - **(3)** For machinery spaces of category A other than those containing internal combustion machinery used for main propulsion, one (1) EEBD is to, as a minimum, be provided on each deck or platform level near the escape ladder constituting the second means of escape from the space (the other means being an enclosed escape trunk or watertight door at the lower level of the space).
  - **(4)** For other machinery spaces, the number and location of EEBDs are to be determined by the Society.


### Section 3 Fire Detection and Extinction

#### 301. Fire pumps

- **1.** At least two water supply sources (sea chests, valves, strainers and pipes) are to be provided and so arranged that one supply source failure will not put all supply sources out of action.
- **2.** At least two independently driven power pumps are to be provided, each arranged to draw directly from the sea and discharge into a fixed fire main. However, in units with high suction lifts, booster pumps and storage tanks may be installed.
- **3.** The arrangements of the pumps, sea suctions and sources of power are to be such as to ensure that a fire in any space would not put both the required pumps out of action.
- **4.** At least one of the required pumps specified in **Par 2** is to be dedicated for fire-fighting duties and be available for such duties at all times.
- **5.** Every centrifugal pump which is connected to the fire main is to be fitted with a non-return valve.
- **6.** Where either of the required pumps is located in a space not normally manned and is relatively far removed from working areas, suitable means are to be made for remote start-up of that pump and remote operation of associated suction and discharge valves.
- **7.** Except as provided in **Par 4,** sanitary, ballast, bilge or general service pumps may be accepted as fire pumps, provided that they are not normally used for pumping oil.
- **8.** Each pump is to be capable of delivering at least one jet simultaneously from each of any two fire hydrants, hoses and 19 $\mathrm{mm}$ nozzles while maintaining a minimum pressure of 0.35 $\mathrm{MPa}$ (3.568 $\mathrm{kg}/cm ^{2}$) at any hydrant. In addition, where a foam system is provided for protection of the helicopter deck, the pump is to be capable of maintaining a pressure of 0.7 $\mathrm{MPa}$ at the foam installation.
- **9.** Each of the fire pumps is to have a capacity appropriate to the fire-fighting services supplied from the fire main at the pressure specified in **Par 8**. In addition, where a foam system is provided for protection of the helicopter deck, the water consumption used for foam system is to be added to the pump capacity. If the water consumption for any other fire protection or fire-fighting purpose should exceed the rate of the helicopter deck foam installation, this consumption is to be the determining factor in calculating the required capacity of the fire pumps. Where more pumps than required are installed, their capacity should be to the satisfaction of the Society. In no case is the single pump capacity to be less than 25 $\mathrm{m} ^{3} /h$.
- **10.** Relief valves are to be provided in conjunction with all pumps connected to the fire main if the pumps are capable of developing a pressure exceeding the design pressure of the fire main, hydrants and hoses. Such valves are to be so placed and adjusted as to prevent excessive pressure in the fire main system.
- **11.** With the required fire pumps operating simultaneously, the pressure maintained in the fire mains is to be adequate for the safe and efficient operation of all equipment supplied therefrom.

#### 302. Fire mains

- **1.** The fire main is, where practicable, to be routed clear of hazardous areas and be arranged in such a manner as to make maximum use of any thermal shielding or physical protection afforded by the structure of the unit.
- **2.** The fire main is to be provided with isolating valves located so as to permit optimum utilization in the event of physical damage to any part of the main.
- **3.** The fire main is not to have connections other than those necessary for fire-fighting purposes.
- **4.** The diameter of the fire main and water service pipes is to be sufficient for the effective distribution of the maximum required discharge from the two fire pumps operating simultaneously.
- **5.** All practical precautions consistent with having water readily available are to be taken to protect the fire main against freezing.
- **6.** Materials readily rendered ineffective by heat are not to be used for fire mains and hydrants unless adequately protected. The pipes and hydrants are to be so placed that the fire hoses may be easily coupled to them.
- **7.** The surface unit is to be provided with at least one international shore connection complying with **Pt 8, Ch 8, 101. 7** of **Rules for the Classification of Steel Ships**. Facilities are to be available enabling such a connection to be used on any side of the unit.

#### 303. Fire hydrants and fire hoses

- **1.** The number and position of the hydrants are to be such that at least two jets of water, not emanating from the same hydrant, one of which is to be from a single length of fire hose, may reach any part of the unit normally accessible to those on board while the unit is being navigated or is engaged in offshore operations. A hose is to be provided for every hydrant.
- **2.** A cock or valve is to be fitted to serve each fire hose so that any fire hose may be removed while the fire pumps are operating.
- **3.** Fire hoses are to be of non-perishable material approved and are to be sufficient in length to project a jet of water to any of the spaces in which they may be required to be used. Each hose is to be provided with a nozzle and the necessary couplings. Fire hoses, together with any necessary fittings and tools, are to be ready for use at any time and should be kept in conspicuous positions near the water service hydrants or connections. Fire hoses are to have a length of at least 10 m, but not more than:
  - **(1)** 15 $\mathrm{m}$ in machinery spaces;
  - **(2)** 20 $\mathrm{m}$ in other spaces and open decks; and
  - **(3)** 25 $\mathrm{m}$ for open decks on ships with a maximum breadth in excess of 30 $\mathrm{m}$.

#### 304. Nozzles

- **1.** Dual purpose jet spray nozzles are to be fitted throughout the unit and standard nozzle sizes are to 12 $\mathrm{mm}$, 16 $\mathrm{mm}$ and 19 $\mathrm{mm}$ or as near thereto as possible.
- **2.** For accommodation and service spaces, a nozzle size greater than 12 $\mathrm{mm}$ need not be used.
- **3.** For machinery spaces and exterior locations, the nozzle size is to be such as to obtain the maximum discharge possible from two jets at the pressure specified in paragraph **301. 7** from the smallest pump, provided that a nozzle size greater than 19 $\mathrm{mm}$ need not be used.

#### 305. Intermediate tanks

For water injection type fire extinguishing system in which an intermediate tank is employed due to the height of the units, the intermediate tank is to be in accordance with the requirements in the followings.

#### 306. Fire extinguishing systems in machinery spaces and in spaces containing fired processes

- **1.** Where main or auxiliary oil-fired boilers and other fired processes of equivalent thermal rating are situated, or in spaces containing oil fuel units or settling tanks, the unit is to be provided with the following:
  - **(1)** One of the following fixed fire-extinguishing systems is to be provided.
    Where the machinery space and spaces containing fired processes are not entirely separate, or if fuel oil can drain from the latter spaces into the machinery space, the combined machinery space and fired process space are to be considered as one compartment.
    - **(A)** a fixed pressure water-spraying system
    - **(B)** a fixed fire-extinguishing system
    - **(C)** a fixed high expansion foam installation
  - **(2)** At least two approved portable foam extinguishers or equivalent in each space containing a fired process and each space in which a part of the oil fuel installation is situated. In addition, at least one extinguisher of the same description with a capacity of 9 litres for each burner, provided that the total capacity of the additional extinguisher or extinguishers need not exceed 45 litres for any one space.
  - **(3)** A receptacle containing sand, sawdust impregnated with soda, or other approved dry material in such quantity as may be required by the Society. An approved portable extinguisher may be provided as an alternative.
- **2.** The following arrangements are to be provided in the spaces containing internal combustion machinery used either for main propulsion or for other purposes when such machinery has a total power output of not less than 750 $\mathrm{kW}$.
  - **(1)** One of the fixed arrangements required by **301. 1.**
  - **(2)** One approved foam-type extinguisher of not less than 45 litres capacity or equivalent in every engine space and one approved portable foam extinguisher for each 750 $\mathrm{kW}$ of engine power output or part thereof. The total number of portable extinguishers so supplied are to be not less than two and need not exceed six.
- **3.** The Society is to give special consideration to the fire extinguishing arrangements to be provided in spaces not fitted with fixed fire extinguishing installations containing steam turbines which are separated from boiler rooms by watertight bulkheads.
- **4.** Where a fire hazard exists in any machinery space for which no specific provisions for fire extinguishing appliances are prescribed in **Par 1** to **3**, there is to be provided in, or adjacent to, that space a number of approved portable fire extinguishers or other means of fire extinction to the satisfaction of the Society.

#### 307. Portable fire extinguishers in accommodation space, service spaces, machinery spaces and working spaces

- **1.** Except for the supplemental arrangements provided in **Par 2**, portable fire extinguishers in accommodation spaces, service spaces, control stations, machinery spaces of category A, other machinery spaces, cargo spaces, weather deck and other spaces should be provided in number and arrangement in accordance with **Pt 8, Ch 8, 202.** of **Guidance Relating to the Rules for the Classification of Steel Ships.**
- **2.** **Table 9.3** contains supplemental recommendations for number and distribution of additional portable fire extinguishers on units. Where the recommendations in **Table 9.3** differ from **Pt 8, Ch 8, 202.** of **Guidance Relating to the Rules for the Classification of Steel Ships**, the provisions of **Table 9.3** is to be followed. Classes of extinguishers are to be in accordance with Res.A 951(23)

  | Type of spaces | Minimum number of extinguishers<sup>(1)</sup> | Class(es) of<br>extinguisher(s) |
  | --- | --- | --- |
  | Space containing the controls for the main source of electrical power | 1 (1 additional extinguisher suitable for electrical fires when main switchboards are arranged in the space) | A and/or C |
  | Cranes with electric motors or hydraulics | 0 |   |
  | Cranes with internal combustion engine | 2 (1 in cab and 1 at exterior of engine compartment ) | B |
  | Helidecks | In accordance with **402.** | B |
  | Machinery spaces of category A | In accordance with **306.** | B |
  | Machinery spaces of category A which are periodically unattended | At each entrance in 306. in accordance with **306.**<sup>(2)</sup> | B |
  | Main switchboards | 2 in the vicinity | C |
  | Notes :<br>(1) Minimum size is to be in accordance with paragraph 3.1.1 of Chapter 4 of the FSS Code.<br>(2) A portable extinguisher provided for that space may be located outside near the entrance to that space. A portable fire extinguisher placed outside near the entrance to that space may also be considered as satisfying the provisions for the space in which it is located. |   |   |

#### 308. Fire detection and alarm system

- **1.** Spaces having a fire risk, in principle, are to be provided with an automatic fire detection and alarm system.
- **2.** In selecting the type of detectors, their following features should be taken into account:
  - **(1)** Capability to detect fire at the incipient stage;
  - **(2)** Ability to avoid spurious alarm and trips; and
  - **(3)** Suitability to the located environment.
- **3.** The fire detection main indicator board is to be at a manned control station and is to be clearly to indicate where fire has been detected.
- **4.** An automatic fire detection and alarm system is to be provided in all accommodation and service spaces. Accommodation spaces are to be fitted with smoke detectors. Thermal detectors are to be fitted in galleys.
- **5.** A fixed fire detection and fire alarm system should be installed in:
  - **(1)** periodically unattended machinery spaces; and
  - **(2)** machinery spaces where:
    - **(A)** the installation of automatic and remote control system and equipments has been approved in lieu of continuous manning of the spaces, and
    - **(B)** the main propulsion and associated machinery, including the main sources of electrical power, are provided with various degrees of automatic or remote control and are under continuous manned supervision from a control room.
  - **(3)** enclosed separate spaces containing incinerators
- **6.** Smoke detectors are to be provided in all electrical rooms and control stations.
- **7.** Sufficient manual fire alarm stations are to be installed throughout the accommodation spaces, service spaces and control stations. One manually operated call point is to be located at each exit. Manually operated call points are to be readily accessible in the corridors of each deck such that no part of the corridor is more than 20 m from a manually operated call point. Measures are to be taken to prevent inadvertent operation of the manual call alarm system.

#### 309. Flammable gas detection and alarm system

- **1.** A fixed automatic gas detection and alarm system is to be provided to monitor continuously all enclosed areas of the unit in which an accumulation of flammable gas may be expected to occur and capable of indicating at the main control point by aural and visual means the presence and location of an accumulation.
- **2.** At least two portable gas monitoring devices are to be provided, each capable of accurately measuring a concentration of flammable gas.

#### 310. Fire-fighters’ outfits

- **1.** At least two fire-fighters’ outfits complying with the relevant requirements of the FSS Code are to be provided, each with portable instruments for measuring oxygen and flammable vapour concentrations acceptable to the Society.
- **2.** Two spare charges are to be provided for each required breathing apparatus. Units that are equipped with suitably located means for fully recharging the air cylinders free from contamination need carry only one spare charge for each required apparatus.
- **3.** The fire-fighters’ outfits are to be kept ready for use in an easily accessible location that is permanently and clearly marked and, where more than one fire-fighter's outfit or more than one set of personal equipment is carried, they are to be stored in widely separated positions.

#### 311. Recharging of air cylinders

- **1.** The apparatus for recharging air cylinders, if provided, is to have its power supplied from the emergency supply or be independently diesel-powered, or be so constructed or equipped that the air cylinders may be used immediately after recharging.
- **2.** The apparatus is to be suitably located in a sheltered space above main deck level on the unit.
- **3.** Intakes for air compressors is to draw from a source of clean air.
- **4.** The air is to be filtered after compression to eliminate compressor oil contamination.
- **5.** The recharging capacity is to be accordance with **Pt 8, Ch 8, 902.** of **Rules for the Classification of Steel Ships**.

#### 312. Arrangements in machinery and working spaces

- **1.** Means are to be provided for stopping ventilating fans serving machinery and working spaces and for closing all doorways, ventilators, annular spaces around funnels and other openings to such spaces. These means are to be capable of being operated from outside such spaces in case of fire.
- **2.** Machinery driving forced and induced draught fans, electric motor pressurization fans, oil fuel transfer pumps, oil fuel unit pumps and other similar fuel pumps are to be fitted with remote controls situated outside the space concerned so that they may be stopped in the event of a fire arising in the space in which they are located.
- **3.** Every oil fuel suction pipe from a storage, settling or daily service tank situated above the double bottom is to be fitted with a cock or valve capable of being closed from outside the space concerned in the event of a fire arising in the space in which such tanks are situated. In the special case of deep tanks situated in any shaft or pipe tunnel, valves on the tanks are to be fitted but control in the event of fire may be effected by means of an additional valve on the pipeline or lines outside the tunnel or tunnels.


### Section 4 Fire Extinguishing Systems for Helicopter Facilities

#### 401. General

Units fitted with facilities for helicopters are to meet the following functional provisions:

#### 402. Fire-fighting appliances

- **1.** In close proximity to the helideck, the following fire-fighting appliances should be provided and stored near the means of access to that helideck:
  - **(1)** Portable extinguishers
    - **(A)** Primary extinguishers : At least two dry powder extinguishers of a total capacity of not less than 45 kg*,* but not less than 9 kg each, are to be provided.
    - **(B)** Back-up extinguishers : A back-up fire fighting system is to be provided, consisting of CO2 extinguishers of a total capacity of not less than 18 $\mathrm{kg}$ or equivalent, one of these extinguishers being so equipped as to enable it to reach the engine area of any helicopter using the deck. The back-up system is to be located so that the equipment would not be vulnerable to the same damages as the primary extinguishing system.
  - **(2)** Fixed fire fighting systems :
    - **(A)** Fixed foam system :
      - **(a)** A suitable foam application system, consisting of monitors or foam making branch pipes capable of delivering foam solution at a rate of not less than 6.0 $\mathrm{\ell } /m ^{2} ­\min$*(*(4.1 $\mathrm{\ell } /m ^{2} ­\min$ for Aqueous Film Forming Foam or Film-Forming Fluoroprotein Foam) of the areas protected(the area of a circle of diameter "D" where "D" is the distance across the main rotor and tail rotor in the fore and aft line of a helicopter) for at least 5 minutes, is to be provided.
      - **(b)** Foam delivery at the minimum application rate is to start within 30 s of system activation. The operation of the foam system is not to interfere with simultaneous operation of the fire main.
      - **(c)** The principal agent shall be suitable for use with salt water and conform to performance standards not inferior to those acceptable to the IMO Organization(Refer to the International Civil Aviation Organization Airport Services Manual, part 1, Rescue and Fire Fighting, chapter 8, Extinguishing Agent Characteristics, paragraph 8.1.5, Foam Specifications table 8-1, level ‘B’).
    - **(B)** Fire water system: at least two approved nozzles of jet/spray type and hoses sufficient in length to reach any part of the helicopter deck.
  - **(3)** In lieu of the requirements of (2) (A), foam firefighting appliances complying with the requirements of the FSS Code.
- **2.** In addition to the requirement of **308.**, two fire-fighter’s outfits; and
- **3.** At least the following equipment is to be stored in a manner that provides for immediate use and protection from the elements:
  - adjustable wrench;
  - blanket, fire resistant;
  - cutters, bolt 60 cm;
  - hook, grab or salving;
  - hacksaw, heavy duty complete with 6 spare blades;
  - ladder;
  - lift line 5 $\mathrm{mm}$ diameter × 15 $\mathrm{m}$ in length;
  - pliers, side cutting;
  - set of assorted screwdrivers; and
  - harness knife complete with sheath.
  - crowbar
- **4.** Drainage facilities in way of helidecks shall be constructed of steel and shall lead directly overboard independent of any other system and shall be designed so that drainage does not fall onto any part of the ship.
- **5.** Where the unit has helicopter refuelling, the following provisions should be complied with:
  - **(1)** A designated area shall be provided for the storage of fuel tanks which are to be:
    - **(A)** as remote as is practicable from accommodation spaces, escape routes and embarkation stations; and
    - **(B)** isolated from areas containing a source of vapour ignition;
  - **(2)** The fuel storage area is to be provided with arrangements whereby fuel spillage may be collected and drained to a safe location;
  - **(3)** Tanks and associated equipment are to be protected against physical damage and from a fire in an adjacent space or area;
  - **(4)** Vent heads of an approved type with flame arrestors are to be fitted to vent pipes.
  - **(5)** Where portable fuel storage tanks are used, special attention shall be given to:
    - **(A)** design of the tank for its intended purpose;
    - **(B)** mounting and securing arrangements;
    - **(C)** electric bonding; and
    - **(D)** inspection procedures;
  - **(6)** Storage tank fuel pumps are to be provided with means which permit shutdown from a safe remote location in the event of a fire. Where a gravity fuelling system is installed, equivalent closing arrangements are to be provided to isolate the fuel source;
  - **(7)** The fuel pumping unit is to be connected to one tank at a time. The piping between the tank and the pumping unit is to be of steel or equivalent material, as short as possible, and protected against damage;
  - **(8)** Electrical fuel pumping units and associated control equipment are to be of a type suitable for the location and potential hazards;
  - **(9)** Fuel pumping units are to incorporate a device which will prevent over-pressurization of the delivery or filling hose;
  - **(10)** Equipment used in refuelling operations is be electrically bonded;
  - **(11)** "NO SMOKING" signs are to be displayed at appropriate locations.

#### 403. Alarm systems

In areas of helicopter facilities, a manual fire alarm is to be provided at each of two spots properly separated each other.


### Section 5 Gas cylinders

#### 501. Storage of gas cylinders

- **1.** Where more than one cylinder of oxygen and more than one cylinder of acetylene are carried simultaneously, such cylinders are to be arranged in accordance with the following:
  - **(1)** Permanent piping systems for oxyacetylene systems are acceptable provided that they are designed having due regard to standards and codes of practice to the satisfaction of the Administration.
  - **(2)** Where two or more cylinders of each gas are intended to be carried in enclosed spaces, separate dedicated storage rooms are to be provided for each gas.
  - **(3)** Storage rooms are to be constructed of steel, and be well ventilated and accessible from the open deck.
  - **(4)** Provision is to be made for the expeditious removal of cylinders in the event of fire.
  - **(5)** “NO SMOKING” signs are to be displayed at the gas cylinder storage rooms.
  - **(6)** Where cylinders are stowed in open locations, means are to be provided to:
    - **(A)** protect cylinders and associated piping from physical damage;
    - **(B)** minimize exposure to hydrocarbons; and
    - **(C)** ensure suitable drainage.
- **2.** Fire-extinguishing arrangements for the protection of areas or spaces where such cylinders are stored should be to the satisfaction of the Society.


### Section 6 Offshore Accommodation Unit

#### 601. General

The fire extinguishing system of the offshore accommodation unit is to be in accordance with the requirements with necessary modifications in relevant international conventions and national regulations, in addition to the requirements specified in **Sec 3** to **4.** Where, however, the fire extinguishing system on the shore is used together, the requirements may be suitably modified. ![](images/image18.png)
