# PART 8 Fire Protection and Fire Extinction

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-08-E / 2025 / EN / Rules

## CHAPTER 6 CONTROL OF SMOKE SPREAD

### Section 1 Protection of Control Stations Outside Machinery Space

#### 101. Protection of control stations outside machinery space 【See Guidance】

Practicable measures shall be taken for control stations outside machinery spaces in order to ensure that ventilation, visibility and freedom from smoke are maintained so that, in the event of fire, the machinery and equipment contained therein may be supervised and continue to function effectively. Alternative and separate means of air supply shall be provided and air inlets of the two sources of supply shall be so disposed that the risk of both inlets drawing in smoke simultaneously is minimized. At the discretion of the Society, such requirements need not apply to control stations situated on, and opening on to, an open deck or where local closing arrangements would be equally effective. The ventilation system serving safety centres may be derived from the ventilation system serving the navigation bridge, unless located in an adjacent main vertical zone.


### Section 2 Release of Smoke from Machinery Spaces

#### 201. Release of smoke from machinery spaces

- **1.** **1**. The provisions of this paragraph shall apply to machinery spaces of category A and, where the Society considers desirable, to other machinery spaces.
- **2.** **2**. Suitable arrangements shall be made to permit the release of smoke, in the event of fire, from the space to be protected, subject to the provisions of **Ch 7, 402. 1**. The normal ventilation systems may be acceptable for this purpose.
- **3.** Means of control shall be provided for permitting the release of smoke and such controls shall be located outside the space concerned so that, in the event of fire, they will not be cut off from the space they serve.
- **4.** **4**. In passenger ships, the controls required by **Par 3** shall be situated at one control position or grouped in as few positions as possible to the satisfaction of the Society. Such positions shall have a safe access from the open deck.


### Section 3 Draft Stops

#### 301. Draft stops 【See Guidance】

Air spaces enclosed behind ceilings, panelling or linings shall be divided by close-fitting draught stops spaced not more than 14 m apart. In the vertical direction, such enclosed air spaces, including those behind linings of stairways, trunks, etc., shall be closed at each deck.


### Section 4 Smoke Extraction Systems in Atriums of Passenger Ships

#### 401. Smoke extraction systems in atriums of passenger ships

Atriums shall be equipped with a smoke extraction system. The smoke extraction system shall be activated by the required smoke detection system and be capable of manual control. The fans shall be sized such that the entire volume within space can be exhausted in 10 min or less. ![](images/image9.png)
