# PART 8 Fire Protection and Fire Extinction

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-08-E / 2025 / EN / Rules

## CHAPTER 11 HELICOPTER FACILITIES

### Section 1 Application

#### 101. Application (2020)

- **1.** **1**. Ships equipped with helidecks shall comply with the requirements of this regulation.
- **2.** Where helicopters land or conduct winching operations on an occasional or emergency basis on ships without helidecks, fire-fighting equipment fitted in accordance with the requirements in **Ch 5** to **Ch 9** may be used. This equipment shall be made readily available in close proximity to the landing or winching areas during helicopter operations.
- **3.** Notwithstanding **2** above, having a helicopter landing area, shall be provided with foam firefighting appliances which comply with the relevant provisions of chapter 17 of the FSS Code.
- **4.** Notwithstanding **2** or **3** above, ro-ro passenger ships without helidecks shall comply with SOLAS III/28. **【See Guidance】**


### Section 2 Structure

#### 201. Structure

- **1.** In general, the construction of the helidecks shall be of steel or other equivalent materials. If the helideck forms the deckhead of a deckhouse or superstructure, it shall be insulated to "A-60" class standard.
- **2.** If the Society permits aluminium or other low melting point metal construction that is not made equivalent to steel, the following provisions shall be satisfied:
  - **(1)** if the platform is cantilevered over the side of the ship, after each fire on the ship or on the platform, the platform shall undergo a structural analysis to determine its suitability for further use; and
  - **(2)** if the platform is located above the ship's deckhouse or similar structure, the following conditions shall be satisfied:
    - **(A)** the deckhouse top and bulkheads under the platform shall have no openings;
    - **(B)** windows under the platform shall be provided with steel shutters; and
    - **(C)** after each fire on the platform or in close proximity, the platform shall undergo a structural analysis to determine its suitability for further use.


### Section 3 Means of Escape

#### 301. Means of escape

A helideck shall be provided with both a main and an emergency means of escape and access for fire fighting and rescue personnel. These shall be located as far apart from each other as is practicable and preferably on opposite sides of the helideck.


### Section 4 Fire-fighting Appliances

#### 401. Fire-fighting appliances

In close proximity to the helideck, the following fire-fighting appliances shall be provided and stored near the means of access to that helideck: **【See Guidance】**

- **1.** at least two dry powder extinguishers having a total capacity of not less than 45 kg;
- **2.** carbon dioxide extinguishers of a total capacity of not less than 18 kg or equivalent;
- **3.** having a helideck, foam firefighting appliances which comply with the provisions of the Fire Safety Systems Code; *(2020)*
- **4.** in addition to the requirements of regulation **Ch 8, Sec 9**, two sets of fire-fighter's outfits; and
- **5.** at least the following equipment shall be stored in a manner that provides for immediate use and protection from the elements:
  - **(1)** adjustable wrench;
  - **(2)** blanket, fire resistant;
  - **(3)** cutters, bolt 60 cm;
  - **(4)** hook, grab or salving;
  - **(5)** hacksaw, heavy duty complete with 6 spare blades;
  - **(6)** ladder;
  - **(7)** lift line 5 mm diameter x 15 m in length;
  - **(8)** pliers, side cutting;
  - **(9)** set of assorted screwdrivers; and
  - **(10)** harness knife complete with sheath.


### Section 5 Drainage Facilities

#### 501. Drainage facilities

Drainage facilities in way of helidecks shall be constructed of steel and shall lead directly overboard independent of any other system and shall be designed so that drainage does not fall onto any part of the ship.


### Section 6 Helicopter Refueling and Hanger Facilities

#### 601. Helicopter refueling and hanger facilities

Where the ship has helicopter refuelling and hangar facilities, the following requirements shall be complied with:

- **1.** A designated area shall be provided for the storage of fuel tanks which shall be:
  - **(1)** as remote as is practicable from accommodation spaces, escape routes and embarkation stations; and
  - **(2)** isolated from areas containing a source of vapour ignition;
- **2.** the fuel storage area shall be provided with arrangements whereby fuel spillage may be collected and drained to a safe location;
- **3.** tanks and associated equipment shall be protected against physical damage and from a fire in an adjacent space or area;
- **4.** where portable fuel storage tanks are used, special attention shall be given to:
  - **(1)** design of the tank for its intended purpose;
  - **(2)** mounting and securing arrangements;
  - **(3)** electric bonding; and
  - **(4)** inspection procedures;
- **5.** storage tank fuel pumps shall be provided with means which permit shutdown from a safe remote location in the event of a fire. Where a gravity fuelling system is installed, equivalent closing arrangements shall be provided to isolate the fuel source;
- **6.** the fuel pumping unit shall be connected to one tank at a time. The piping between the tank and the pumping unit shall be of steel or equivalent material, as short as possible, and protected against damage;
- **7.** electrical fuel pumping units and associated control equipment shall be of a type suitable for the location and potential hazards;
- **8.** fuel pumping units shall incorporate a device which will prevent over-pressurization of the delivery or filling hose;
- **9.** equipment used in refuelling operations shall be electrically bonded;
- **10.** "NO SMOKING" signs shall be displayed at appropriate locations;
- **11.** hanger, refuelling and maintenance facilities shall be treated as category 'A'　machinery spaces with regard to structural fire protection, fixed fire-extinguishing and detection system requirements;
- **12.** enclosed hanger facilities or enclosed spaces containing refuelling installations shall be provided with mechanical ventilation, as required by regulation **Ch 13, Sec 2.** for closed ro-ro spaces of cargo ships. Ventilation fans shall be of non-sparking type and complied with the requirements in **Ch 3, 104.** of the Rules; and
- **13.** electric equipment and wiring in enclosed hanger or enclosed spaces containing refuelling installations shall comply with regulations **202.**, **203.** and **204.** of **Ch 13.**


### Section 7 Operations Manual and Fire-fighting Service

#### 701. Operations manual and fire- fighting service

- **1.** Each helicopter facility shall have an operations manual, including a description and a checklist of safety precautions, procedures and equipment requirements. This manual may be part of the ship's emergency response procedures.
- **2.** The procedures and precautions to be followed during refuelling operations shall be in accordance with recognized safe practices and contained in the operations manual.
- **3.** Fire-fighting personnel consisting of at least two persons trained for rescue and fire-fighting duties and fire-fighting equipment shall be immediately available at all times when helicopter operations are expected.
- **4.** Fire-fighting personnel shall be present during refuelling operations. However, the fire-fighting personnel shall not be involved with refuelling activities.
- **5.** On-board refresher training shall be carried out and additional supplies of fire-fighting media shall be provided for training and testing of the equipment. ![](images/image13.png)
