# PART 8 Fire Protection and Fire Extinction

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-08-E / 2025 / EN / Guidance

## CHAPTER 6 CONTROL OF SMOKE SPREAD

### Section 1 Protection of Control Stations Outside Machinery Space

#### 101. Protection of control stations outside machinery space 【See Rule】

- **1.** **1**. The "practicable equipment" means that mechanical ventilation system is preferable, but natural ventilation system may also be accepted. And "where the local closing arrangements are equally effective" means that fire dampers or smoke dampers which are easily closed within the control stations are provided in the ventilation system so that smoke will not be drawn into such a control station in case of fire, and further, any openings, where provided, can be easily and securely closed.


### Section 3 Draft Stops

#### 301. Draft stops 【See Rule】

- **1.** Any of the following methods of construction may be used to construct draft stops.
  - **(1)** The extension of the "B" class bulkhead, ceiling or lining
  - **(2)** The extension of the "C" class bulkhead, ceiling or lining
  - **(3)** 1 $\mathrm{mm}$ thick minimum steel sheet, stiffened where necessary, intermittently welded to the ship's structure and the top profile of the bulkhead, or fastened mechanically to the ceilings or linings
  - **(4)** Non-combustible board type material fasten mechanically to the ship's structure, bulkheads, ceilings or linings
  - **(5)** "A" class mineral wool insulation, not less than 20 $\mathrm{mm}$ in thickness, faced on each side with expanded metal mesh, the mesh on one side being attached to the ship's structure or expanded metal mesh may be fitted on one side and non-combustible cloth (glass-cloth) on the other side of mineral wool insulation.
- **2.** The draft stops, in general, are to coincide with the bulkheads where continuous ceilings are used.
- **3.** “14 m apart“ means a distance in the direction of the length and breadth of the ship. *(2020)* ![](images/image24.png)
