# PART 8 Fire Protection and Fire Extinction

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-08-E / 2025 / EN / Guidance

## Annex 8-4 Alleviation Requirements for Fishing Vessels

### 1. Fire pumps may be also loosened as follows.

#### (1) At least two 2 for fishing vessels of not less than 1,000 gross tonnage, at least one for fishing vessels of 80 gross tonnage and over but less than 1,000 gross tonnage, fishing vessels of less than 80 gross tonnage need not to be provided with fire pumps.

#### (2) Where fishing vessels of not less than 1,000 gross tonnage, the total capacity of such fire pumps is not less than two thirds of the quantity required to be dealt with by each of the independent bilge pumps and capable of delivering for fire-fighting purposes such quantity. But the total required capacity of the fire pumps need not to exceed 180 _s2.

#### (3) Where fishing vessels of 500 gross tonnage or over but less than 1,000 gross tonnage is provided with one fire pump in accordance with the requirements of (1) above, the total capacity of a fire pump is not less than two thirds of the quantity required to be dealt with by each of the independent bilge pumps and capable of delivering for fire-fighting purposes such quantity. The minimum pressures of all hydrants are to be maintained at 0.24 MPa.

#### (4) Where fishing vessels of less than 500 gross tonnage, with a periodically unattended machinery space or when only one person is required on watch, the requirements specified in Ch 8, 101. 2 (2) of the Rules may be omitted.


### 3. Hydrants may be also loosened as follows.

#### (1) For fishing vessels of less than 80 gross tonnage, the requirements for the number and position of hydrants specified in Ch 8, 101. 5 of the Rules may be omitted.

#### (2) Where fishing vessels of 80 gross tonnage or over but less than 5000 gross tonnage, The number and position of hydrants are to be such that at least one jets of water not emanating from the same hydrant, one jet of water is to be from a single length of hose, may reach any part of the ship normally accessible to the passengers or crew while the ship is being navigated and any part of any cargo space when empty. In this cases, the minimum pressure is to be sufficient to produce a 12 m jet throw, through any adjacent hydrants.

#### (3) The requirements for the minimum pressure specified in Ch 8, 101. 6 of the Rules and for the capacity of fire pumps specified in Ch 8, 102. 4 of the Rules may be omitted.

#### (4) The requirements of isolating valve, which is installed in machinery space to separate the section of the fire main within the machinery space containing the main fire pump from the rest of fire main, may not be applied to.


### 4. Fire hoses and nozzles may be loosened as follows.

#### (1) For fishing vessels less than 80 gross tonnage, the requirement for fire hose and nozzle specified in Ch 8, 103. 2 of the Rules may be omitted.

#### (2) For fishing vessels of 80 gross tonnage and over but less than 1,000 gross tonnage, spare fire hoses and nozzles specified in Ch 8, 103. 2 (3) of the Rules may be omitted.


### 5. Fire-fighter's outfit may be loosened as follows.

#### (1) For fishing vessels of not less than 1,000 gross tonnage, at least one fire-fighter's outfit in accordance with FSS Code may be provided.


### 7. Fire-extinguishing systems in accommodation and service spaces and control stations may be loosened as follows.

#### (1) For fishing vessels less than 1,000 gross tonnage, the requirements of fixed extinguishing system for exhaust ducts from galley ranges may be omitted.

#### (2) At least one portable fire extinguisher for fishing vessels of 20 gross tonnage, at least two portable fire extinguishers for fishing vessels of 20 gross tonnage or over but less than 80 gross tonnage, at least tree portable fire extinguishers for fishing vessels of 80 gross tonnage or over but less than 500 gross tonnage, at least four portable fire extinguishers for fishing vessels of 500 gross tonnage or over but less than 1,000 gross tonnage, are to be provided. In this cases, where fishing vessels of not less than 500 gross tonnage, one of the portable fire-extinguishers intended for use in any space are to be stowed near the entrance to that space.


### 8. Fire-extinguishing arrangement in machinery spaces may be also loosened as follows.

#### (1) For fishing vessels of not less than 1,000 gross tonnage, machinery spaces containing internal combustion engines are to be provided following fire extinguishing systems.

- **(A)** One of the fixed fire extinguishing systems specified in **Ch 8, 301. 1** of the Rules
- **(B)** One of the portable foam-type fire extinguishers having a total capacity of not less than 45 liters or carbon dioxide fire extinguishers having a total capacity of not less than 16 kg or dry powder extinguishers having a total capacity of not less than 23 kg.
- **(C)** In addition at least a portable foam fire extinguisher per output of 750 $\mathrm{kW}$ of internal combustion engines or each engine is to be provided.

#### (2) For fishing vessels of less than 1,000 gross tonnage, machinery spaces containing internal combustion engines may be permitted following requirements instead of the requirements specified in (1) above.

- **(A)** At least a portable foam fire extinguisher per output of 750 $\mathrm{kW}$ of internal combustion engines or each engine is to be provided.
- **(B)** At least one portable fire extinguisher for fishing vessels of 80 gross tonnage, at least two portable fire extinguishers for fishing vessels of 80 gross tonnage or over but less than 500 gross tonnage, at least tree portable fire extinguishers for fishing vessels of 500 gross tonnage or over but less than 1,000 gross tonnage, are to be provided.
- **(C)** The periodically unattended machinery space is to be provided with the one of following fire extinguishing arrangements. But, where steel ships, it can be replaced by providing fixed fire detection systems, fixed fire alarm systems and at least two portable dry-powder fire extinguishers (ABC-class) or at least two portable carbon-dioxide fire extinguishers at each entrance of machinery spaces.
  - **(a)** One of the fixed fire extinguishing systems specified in **Ch 8, 301. 1** of the Rules
  - **(b)** An automatic fire extinguishing system with sufficient capacity in accordance with the FSS Code
  - **(c)** The fixed fire detection and fire alarm systems specified in **Ch 5, 202.** of the Rules

#### (3) Machinery spaces containing oil-fired boilers or oil fuel units may be loosened as follows.

- **(A)** For fishing vessels of less than 1,000 gross tonnage, spaces containing oil fuel units (except oil-fired boilers) need not to be provided with the fixed fire extinguishing systems specified in **Ch 8, 401. 1** of the Rules.
- **(B)** Each firing space in each boiler room and each space in which a part of the oil fuel installation is to be provided with at least one portable fire-extinguisher.
- **(C)** In each firing space there shall be a receptacle containing at least 0.1 m sand, sawdust impregnated with soda, or other approved dry material, along with a suitable shovel for spreading the material. An approved portable extinguisher may be substituted as an alternative.
- **(D)** Despite of the requirements specified in (A) to (C) above, for fishing vessels of less than 500 gross tonnage, the fire extinguishing arrangement above which considered acceptable by the Society may be loosened in consideration of the capacity and position of oil-fired boilers.


### 10. For fishing vessels equipped with helidecks, in close proximity to the helideck, the following fire-fighting appliances are to be provided and stored near the means of access to that helideck:

#### (1) At least two dry powder extinguishers having a total capacity of not less than 45 kg;

#### (2) Carbon dioxide extinguishers of a total capacity of not less than 18 kg or equivalent;
