# PART 8 Fire Protection and Fire Extinction

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-08-E / 2025 / EN / Guidance

## Annex 8-6 Other Operation Requirements, etc. 【See Rule】

### 1. At all times while the ship is in service, the requirements that fire protection systems and fire-fighting systems and appliances are to be maintained ready for use shall be complied with. A ship is not in service when:

#### (1) it is in for repairs or lay-up (either at anchor or in port) or in dry-dock;

#### (2) it is declared not in service by the owner or the owner's representative; and

#### (3) in the case of passenger ships, there are no passengers on board.


### 2. The following fire protection systems shall be kept in good order so as to ensure their required performance if a fire occurs:

#### (1) structural fire protection including fire resisting divisions, and protection of openings and penetrations in these divisions;

#### (2) fire detection and fire alarm systems; and

#### (3) means of escape systems and appliances.


### 6. The maintenance plan shall include at least the following fire protection systems and fire-fighting systems and appliances, where installed:

#### (1) fire mains, fire pumps and hydrants including hoses, nozzles and international shore connections;

#### (2) fixed fire detection and fire alarm systems;

#### (3) fixed fire-extinguishing systems and other fire extinguishing appliances;

#### (4) automatic sprinkler, fire detection and fire alarm systems;

#### (5) ventilation systems including fire and smoke dampers, fans and their controls;

#### (6) emergency shut down of fuel supply;

#### (7) fire doors including their controls;

#### (8) general emergency alarm systems;

#### (9) emergency escape breathing devices;

#### (10) portable fire extinguishers including space charges; and

#### (11) fire-fighter's outfits.


### 9. In addition to the fire protection systems and appliances listed in paragraph 102. 3 tankers shall develop a maintenance plan for:

#### (1) inert gas systems;

#### (2) deck foam systems;

#### (3) fire safety arrangements in cargo pump rooms; and

#### (4) flammable gas detectors.


### 13. The training manual shall explain the following in detail:

#### (1) general fire safety practice and precautions related to the dangers of smoking, electrical hazards, flammable liquids and similar common shipboard hazards;

#### (2) general instructions on fire-fighting activities and fire-fighting procedures including procedures for notification of a fire and use of manually operated call points;

#### (3) meanings of the ship's alarms;

#### (4) operation and use of fire-fighting systems and appliances;

#### (5) operation and use of fire doors;

#### (6) operation and use of fire and smoke dampers; and

#### (7) escape systems


### 21. Additional requirements for tankers (2020)

#### (1) The fire safety operational booklet referred to in 17 shall include provisions for preventing fire spread to the cargo area due to ignition of flammable vapours and include procedures of cargo tank gas-purging and/or gas-freeing taking into account the provisions as follows,

Procedures for cargo tank purging and/or gas-freeing

#### (2) Procedures for cargo tank purging and/or gas-freeing

- **(A)** When the ship is provided with an inert gas system, the cargo tanks shall first be purged in accordance with **Ch 2, 406.** of the Rules until the concentration of hydrocarbon vapours in the cargo tanks has been reduced to less than 2 % by volume. Thereafter, gas-freeing may take place at the cargo tank deck level.
- **(B)** When the ship is not provided with an inert gas system, the operation shall be such that the flammable vapour is discharged initially through:
  - **(a)** the vent outlets as specified in **Ch 2, 403. 4** of the Rules;
  - **(b)** outlets at least 2 $\mathrm{m}$ above the cargo tank deck level with a vertical efflux velocity of at least 30 $\mathrm{m}/s$ maintained during the gas-freeing operation; or
  - **(c)** outlets at least 2 $\mathrm{m}$ above the cargo tank deck level with a vertical efflux velocity of at least 20 $\mathrm{m}/s$ and which are protected by suitable devices to prevent the passage of flame.
- **(C)** The above outlets shall be located not less than 10 $\mathrm{m}$ measured horizontally from the nearest air intakes and openings to enclosed spaces containing a source of ignition and from deck machinery, which may include anchor windlass and chain locker openings, and equipment which may constitute an ignition hazard.
- **(D)** When the flammable vapour concentration at the outlet has been reduced to 30% of the lower flammable limit, gas-freeing may e continued at cargo tank deck level.

#### (3) Operation of inert gas system

- **(A)** The inert gas system for tankers required in accordance with **Ch 2, 405. 1** of the Rules shall be so operated as to render and maintain the atmosphere of the cargo tanks non-flammable, except when such tanks are required to be gas-free.
- **(B)** Notwithstanding the above, for chemical tankers, the application of inert gas, may take place after the cargo tank has been loaded, but before commencement of unloading and shall continue to be applied until that cargo tank has been purged of all flammable vapours before gas-freeing. Only nitrogen is acceptable as inert gas under this provision.
- **(C)** If the oxygen content of the inert gas exceeds 5% by volume, immediate action shall be taken to improve the gas quality. Unless the quality of the gas improves, all operations in those cargo tanks to which inert gas is being supplied shall be suspended so as to avoid air being drawn into the cargo tanks, the gas regulating valve, if fitted, shall be closed and the off-specification gas shall be vented to atmosphere.
- **(D)** In the event that the inert gas system is unable to meet the requirement in (A) and it has been assessed that it is impractical to effect a repair, then cargo discharge and cleaning of those cargo tanks requiring inerting shall only be resumed when suitable emergency procedures have been followed, taking into account guidelines developed by IMO (MSC/Circ.353, MSC/Circ.387 and MSC/Circ.485).
- **(E)** When a product containing an oxygen-dependent inhibitor is carried on a ship for which inerting is required, the inert gas system shall be operated as required to maintain the oxygen level in the vapour space of the tank at or above the minimum level of oxygen required under paragraph 15.13 of the IBC Code and as specified in the Certificate of Protection (MSC.1/Circ.1501).
