# Guidance for Large Yachts

> OTHER RULES AND GUIDANCE / GC-08-E / 2025 / EN / Guidance

## PART 7 FIRE PROTECTION AND EXTINCTION

### CHAPTER 1 FIRE PROTECTION

#### Section 1 General

- **101.** Application
  - **1.** Requirements for fire protection not specified in this chapter may comply with Pt 8 of the Rules for Classification of Steel Ships.
  - **2.** Expressly provided by the Administration of Registry, those yachts are to comply with the requirements.
- **102.** Plans and documents
  - **1.** For a yacht requiring Classification Survey during Construction, three copies of the plans and one copy of documents are to be submitted and approved before the work is commenced.
    - **(1)** Fire protection plan
    - **(2)** Ventilation system
    - **(3)** Other plans and documents specified by the Society.
- **103.** Definitions
  - **1.** "Fire-resisting divisions" are those divisions formed by bulkheads and decks which comply with the following.
    - **(1)** They are to be constructed of non-combustible or fire-restricting materials.
    - **(2)** They are to be suitably stiffened.
    - **(3)** They are to be constructed so as to be capable of preventing the passage of smoke and flame up to the end of the appropriate fire protection time.
    - **(4)** Where required, they are to maintain load-carrying capabilities up to the end of the appropriate fire protection time.
    - **(5)** They are to have thermal properties such that the average temperature on the unexposed side will not rise more than 140℃ above the original temperature, nor will the temperature, at any one point, including any joint, rise more than 180℃ above the original temperature during the appropriate fire protection time.
    - **(6)** A test of a prototype bulkhead or deck in accordance with the Fire Test Procedures Code is to be required to ensure that it meets the above requirements.
  - **2.** "Fire-restricting materials" are those materials which have properties complying with the Fire Test Procedures Code.
  - **3.** "Non-combustible material" is a material which neither burns nor gives off flammable vapours in sufficient quantity for self-ignition when heated to approximately 750℃, this being determined in accordance with the Fire Test Procedures Code.
  - **4.** "A standard fire test" is one in which specimens of the relevant bulkheads, decks or other constructions are exposed in a test furnace by a specified test method in accordance with the Fire Test Procedures Code.
  - **5.** Where the words "steel or other equivalent material" occur, "equivalent material" means any non-combustible material which, by itself or due to insulation provided, has structural and integrity properties equivalent to steel at the end of the applicable exposure to the standard fire test (e.g., aluminium alloy with appropriate insulation).
  - **6.** "Low flame-spread" means that the surface thus described will adequately restrict the spread of flame, this being determined in accordance with the Fire Test Procedures Code.
  - **7.** "Smoke-tight" or "capable of preventing the passage of smoke" means that a division made of non-combustible or fire-restricting materials is capable of preventing the passage of smoke.
  - **8.** Auxiliary machinery spaces are spaces containing internal-combustion engines with power output up to and including 110 $\mathrm{kW}$ driving generators, sprinkler, drencher or fire pumps, bilge pumps, etc., oil filling stations, switchboards of aggregate capacity exceeding 800 $\mathrm{kW}$, similar spaces and trunks to such spaces.
  - **9.** Auxiliary machinery spaces having little or no fire risk are spaces such as refrigerating, stabilizing, ventilation and air-conditioning machinery, switchboards of aggregate capacity 800 $\mathrm{kW}$ or less, similar spaces and trunks to such spaces.
  - **10.** Control stations are those spaces in which the yacht's radio or navigating equipment or the emergency source of power and emergency switchboard are located, or where the fire recording or fire control equipment is centralized, or where other functions essential to the safe operation of the craft, such as propulsion control, public address, stabilization systems, etc., are located.
  - **11.** "Accommodation spaces" are all public spaces, cabins, corridors, stairways and similar spaces.
  - **12.** "class I yachts" are all yachts under 42 m and mono hull yachts up to 50 m with tonnage of not more than 250 gross tonnage.
  - **13.** "class II yachts" are yachts other class I yachts.
- **103.** General requirements
  - **1.** The use of fuel with a flashpoint below 43℃ is not recommended. However, fuel with a lower flashpoint, but not lower than 35℃, may be used in gas turbines subject to compliance with the requirements in 205.
  - **2.** Spaces intended for storage and handling of tender boats, cars, motorbikes or similar equipment are to comply with requirements as for enclosed vehicle spaces (ro-ro cargo spaces) in HSC Code with respect to structural fire protection (30 minutes rating is acceptable) and ventilation. Relaxation of these requirements can be considered on a case by case basis for storage spaces below 10 $\mathrm{m}^{ 2}$ or equipment using only fuel with flashpoint above 60 °C.

#### Section 2 Structural Fire Protection

- **201.** Classification of space use and structural fire protection times
  - **1.** Table 7.1.1 specifying the structural fire protection times for separating bulkheads and decks is to be in accordance with the following grouping of space use. However, the title of each category is intended to be typical rather than restricted.
    - Machinery spaces
    - Spaces containing dangerous goods
    - Store-rooms containing flammable liquids
    - Galleys
    - Trunks in direct communication with the above spaces.
    - Auxiliary machinery spaces, as defined in 102. 8.
    - Bond stores containing packaged beverages with alcohol content not exceeding 24 % by volume
    - Service spaces
    - Crew accommodations containing sleeping berths
    - Trunks in direct communication with the above spaces.
    - Auxiliary machinery spaces, as defined in 102. 9.
    - Cargo spaces
    - Fuel tank compartments
    - Tanks, voids and areas of little or no fire risk
    - Public spaces
    - Crew accommodation other than that mentioned in above (2)
    - Trunks in direct communication with the above spaces.
    - stairway enclosures
    - Control stations are as defined in 102. 10.
    - External stairs and open decks used for escape routes
    - Muster stations, internal and external
    - Open deck spaces and enclosed promenades forming lifeboat and liferaft embarkation and lowering stations
    - The craft's side to the waterline in the lightest seagoing condition, superstructure and deckhouse sides situated below and adjacent to liferaft`s and evacuation slide`s embarkation areas
    - Open space locations other than evacuation stations and external escape routes and control stations.

    |   |   | A | B | C | D | E | F |
    | --- | --- | --- | --- | --- | --- | --- | --- |
    | Areas of major fire hazard | A | 60_1<br>60_1 | 30<br>60 | _2<br>60_7 | _2,3<br>60 | _2<br>60 | -<br>60_6 |
    | Areas of moderate fire hazard | B |   | _5,1<br>_5,1 | _2<br>_5 | _2,3<br>60 | _2<br>5 | -<br>_2 |
    | Areas of minor fire hazard | C |   |   | _2<br>_2 | _2,3<br>30_7 | _2<br>_2 | -<br>_2 |
    | Control stations | D |   |   |   | _2,3<br>_2,3 | _2<br>_2,3 | -<br>_2 |
    | Evacuation stations and escape routes | E |   |   |   |   | _2<br>_2 | -<br>_2 |
    | Open spaces | F |   |   |   |   |   | -<br>- |
    | NOTES :<br>The figures on either side of the diagonal line represent the required struct2ral fire protection time for the protection system on the relevant side of the division. The small note numbers are as specified below:<br>1. Where adjacent spaces are in the same alphabetical category and a note 2 appears, a bulkhead or deck between such spaces need not be fitted if deemed unnecessary by the Society. For example, a bulkhead need not be required between two store-room. A bulkhead is, however, required between a machinery space and a special category space even though both spaces are in the same category.<br>2. No structural fire protection requirements. However, smoke-tight non-combustible or fire-restricting material is required.<br>3. Control stations which are also auxiliary machinery spaces are to be provided with 30 minutes structural fire protection.<br>4. There are no special requirements for material or integrity of boundaries where only a dash appears in the tables.<br>5. The fire protection time is 0 minute and the time for prevention of passage of smoke and flame is 30 minutes as determined by the first 30 minutes of the standard fire test.<br>6. When steel construction is used, fire-resisting divisions need not comply with 102. 1 (5).<br>7. When steel construction is used, fire-resisting divisions adjacent to void spaces need not comply with 102. 1 (5). |   |   |   |   |   |   |   |
    - **(1)** Areas of major fire hazard include the following spaces:
    - **(2)** Areas of moderate fire hazard include the following spaces:
    - **(3)** Areas of minor fire hazard include the following spaces:
    - **(4)** Control stations
    - **(5)** Evacuation stations and external escape routes include the following areas:
    - **(6)** Open spaces include the following areas:
  - **2.** Ventilation openings may be accepted in entrance doors to public toilets if positioned in the lower portion of such doors and fitted with closable grilles operable from the public space side and made of non-combustible or fire-restricting material.
- **202.** Structural Fire Protection
  - **1.** The requirements below apply to all craft irrespective of construction material.
    - **(1)** Engine room of major fire hazard and tender space for equipment with gasoline in their tanks are to be enclosed with fire protection of minimum 30 minutes rating.
    - **(2)** Part of engine room boundary facing oil tanks is to be provided with 60 minutes rated fire resisting divisions.
    - **(3)** Galley, sauna, stores above 10 $\mathrm{m}^{ 2}$, store of major fire hazard and tender space for equipment with diesel in their tanks need also to be protected with 30 minutes rating for the fire resisting divisions. However, Lower rating (for instance B-15 panels tested according to IMO FTP Code) can be considered based on the assessed hazard of these spaces. Even lower or no fire rating can be accepted towards open spaces.
  - **2.** Other areas need not to be provided with structural fire protection.
  - **3.** The hull, superstructure, structural bulkheads, decks, deckhouses and pillars are to be constructed of approved non-combustible materials having adequate structural properties. The use of other fire-restricting materials may be permitted as in compliance with the requirements of this chapter.
- **203.** Smoke tight divisions
  - **1.** Corridors and stairways serving cabin areas on class I yachts are to be divided from the cabins and from other areas by smoke-tight divisions. Smoke-tight doors are to be installed in stairways or in corridors to ensure that smoke from a fire anywhere on board the yacht is not transported to a corridor serving cabins.
  - **2.** Class II yachts are to comply with the requirements for class I yachts. Such yachts are in addition to have smoke-tight divisions enclosing each cabin. Bathrooms can in this context be consider as part of a cabin.
  - **3.** Class II yachts are also to be provided with a transversal smoke-tight division extending from keel to open deck and from shipside to shipside. This division is to divide the main accommodation in two parts, and should preferably be located amidships.
- **204.** Fire-resisting divisions
  - **1.** Main load-carrying structures within major and moderate fire hazard areas are to be arranged to distribute load such that there will be no collapse of the construction of the hull and superstructure when it is exposed to fire during the appropriate fire protection time. The load-carrying structure is also to comply with the requirements of Par 2 and 3 below.
  - **2.** If the structures specified in Par 1 are made of aluminium alloy, their installation is to be such that the temperature of the core does not rise more than 200 ℃ above the ambient temperature in accordance with the times given in 202. 1.
  - **3.** If the structures specified in Par 1 are made of combustible material, their installation is to be such that their temperatures will not rise to a level where deterioration of the construction will occur during exposure to the composite standard fire test to such an extent that the load-carrying capability, in accordance with the times given in 202. 1 will be impaired.
  - **4.** The construction of all doors, and door frames in fire-resisting divisions, with the means of securing them when closed, is to provide resistance to fire as well as to the passage of smoke and flame equivalent to that of the bulkheads in which they are situated. Watertight doors of steel need not be insulated. Where a fire-resisting division is penetrated by pipes, ducts, controls, electrical cables or for other purposes, arrangements and necessary testing are to be made to ensure that the fire-resisting integrity of the division is not impaired.
- **205.** Restricted use of combustible materials
  - **1.** All vessels are to either comply with the requirements for control of combustible materials for accommodation as defined by this paragraph or have a automatic or manual type sprinkler system. Use of highly combustible materials, such as polyurethane foam is however to be avoided regardless of chosen design philosophy.
    - **(1)** Class I yachts are to comply with Par 2 to 11, except for open spaces, void spaces, fuel tank compartments, tanks and auxiliary machinery spaces having little or no fire risk.
    - **(2)** Class II yachts are to comply with Par 2 to 11. When following additional safety items or equivalent are provided, exemptions for open spaces, void spaces, fuel tank compartments, tanks and auxiliary machinery spaces having little or no fire risk may be granted.
      - **(A)** Early detection and fixed fire extinguishing systems for switchboards;
      - **(B)** 2 firefighter's outfits; and
      - **(C)** 5 additional portable fire extinguishers and a foam generator.
    - **(3)** FRP materials may be accepted for parts of the exhaust gas system on a case by case basis when it can be documented that this will not affect the safety of the yacht. The documentation is to address item such as risk of ignition, exhaust cooling system, redundancy in design, high temperature sensors and penetration through fire resisting divisions.
  - **2.** All separating divisions, ceilings or linings if not a fire-resisting division, are to be of non-combustible or fire-restricting materials.
  - **3.** Where insulation is installed in areas in which it could come into contact with any flammable fluids or their vapours, its surface is to be impermeable to such flammable fluids or vapours. The exposed surfaces of vapour barriers and adhesives used in conjunction with insulation materials are to have low flame-spread characteristics.
  - **4.** Furniture and furnishings in public spaces and crew accommodation are to comply with the following standards:
    - **(1)** All case furniture is to be constructed of approved non-combustible or fire-restricting materials, except that a combustible veneer with a calorific value not exceeding 45 $\mathrm{MJ}/m ^{2}$ may be used on the exposed surface of such articles;
    - **(2)** All other furniture such as chairs, sofas and tables are to be constructed with frames of non-combustible or fire-restricting materials;
    - **(3)** All draperies, curtains and other suspended textile materials are to be of approved materials and have qualities of resistance to the propagation of flame.
    - **(4)** All upholstered furniture and all bedding components are to be of approved materials and have qualities of resistance to the ignition and propagation of flame.
    - **(5)** All deck finish materials are of approved materials.
  - **5.** The following surfaces are, as a minimum standard, to be constructed of materials having low flame-spread characteristics. These requirements are also applied to the windows in the relevant area.
    - **(1)** Exposed surfaces in corridors and stairway enclosures, and of bulkheads, wall and ceiling linings in all accommodation and service spaces and control stations,
    - **(2)** Concealed or inaccessible spaces in accommodation, service spaces and control stations.
  - **6.** Any thermal and acoustic insulation material, if not fire-resisting division or fire-resisting material, is to be of non-combustible material.
  - **7.** Materials used in the yacht, when exposed to fire, are not to emit smoke or toxic gases in quantities that could be dangerous to humans.
  - **8.** Void compartments, where low density combustible materials are used to provide buoyancy, are to be protected from adjacent fire hazard areas by fire-resisting divisions, in accordance with Table 7.1.1. Also, the space and its closures are to be gastight, but it is to be ventilated to atmosphere. These requirements do not apply to ships not engaged on international sea voyages.
  - **9.** In compartments where smoking is allowed, suitable non-combustible ash containers are to be provided. In compartments where smoking is not allowed, adequate notices are to be displayed.
  - **10.** The exhaust gas pipes are to be arranged so that the risk of fire is kept to a minimum. To this effect, the exhaust system is to be insulated and all the compartments and structures which are contiguous with the exhaust system, or those which may be affected by increased temperatures caused by waste gases in normal operation or in an emergency, are to be constructed of non-combustible material or be shielded and insulated with non-combustible material to protect from high temperatures.
  - **11.** The design and arrangement of the exhaust manifolds or pipes are to be such as to ensure the safe discharge of exhaust gases.
- **206.** Arrangement
  All doors and hatches required to be either fire resistant or smoke-tight shall be self-closing or automatically closing upon fire detection from any one detector. Doors to bathrooms inside cabins need not to comply with this requirement. Indication upon closure of doors and hatches is not required for fire safety purposes.
- **207.** Fuel and other flammable fluid tanks and systems
  - **1.** Tanks containing fuel and other flammable fluids are to be separated from accommodation and baggage compartments by suitably ventilated and drained vapour-proof enclosures or cofferdams.
  - **2.** Fuel oil tanks are not to be located in or contiguous to major fire hazard areas. However, flammable fluids of a flashpoint not less than 60℃ may be located within such areas provided the tanks are made of steel or other equivalent material.
  - **3.** Every oil fuel pipe which, if damaged, would allow oil to escape from a storage, settling or daily service tank is to be fitted with a cock or valve directly on the tank capable of being closed from a position outside the space concerned in the event of a fire occurring in the space in which such tanks are situated.
  - **4.** Pipes, valves and couplings conveying flammable fluids are to be of steel or such alternative material permitted by the Society, in respect of strength and fire integrity having regard to the service pressure and the spaces in which they are installed. Wherever practicable, the use of flexible pipes is to be avoided.
  - **5.** Pipes, valves and couplings conveying flammable fluids are to be arranged as far from hot surfaces or air intakes of engine installations, electrical appliances and other potential sources of ignition as is practicable and be located or shielded so that the likelihood of fluid leakage coming into contact with such sources of ignition is kept to a minimum.
  - **6.** Fuel with a flashpoint below 35℃ is not to be used. In every yacht in which fuel with a flashpoint below 43℃ is used, the arrangements for the storage, distribution and utilization of the fuel are to be such that, having regard to the hazard of fire and explosion which the use of such fuel may entail, the safety of the yacht and of persons on board is preserved. In addition to the requirements of Pars 1 to 5, the arrangements are to comply with the following:
    - **(1)** Tanks for the storage of such fuel are to be located outside any machinery space and at a distance of not less than 760 $\mathrm{mm}$ inboard from the shell side and bottom plating, and from decks and bulkheads,
    - **(2)** Arrangements are to be made to prevent overpressure in any fuel tank or in any part of the oil fuel system, including the filling pipes. Any relief valves and air or overflow pipes are to discharge to a safe position,
    - **(3)** The spaces in which fuel tanks are located are to be mechanically ventilated using exhaust fans providing not less than six air changes per hour. The fans are to be such as to avoid the possibility of ignition of flammable gas air mixtures. Suitable wire mesh guards are to be fitted over inlet and outlet ventilation openings. The outlets for such exhausts are to be discharged to a safe position. 'No Smoking' signs are to be posted at the entrances to such spaces,
    - **(4)** Earthed electrical distribution systems are not to be used, with the exception of earthed intrinsically safe circuits,
    - **(5)** Suitable certified safe type electrical equipment is to be used in all spaces where fuel leakage could occur, including ventilation system. Only electrical equipment and fittings essential for operational purposes are to be fitted in such spaces.
- **208.** Means of escape
  - **1.** All spaces or combination of spaces exceeding 25 $\mathrm{m}^{ 2}$ are to be provided with at least two independent escape routes.
  - **2.** The primary escape way is to be provided by corridors, stairways and other spaces independent of the space considered, all with a minimum free opening of 700 mm in all directions. The secondary means of escape can be provided by a permanent ladder and hatch arrangement with a free opening of minimum 500 mm in all directions. Doors and hatches not capable of being unlocked from both sides are not to be regarded as an escape way.
- **209.** Openings in fire-resisting divisions
  - **1.** Except for the hatches between cargo, store, and baggage spaces and between such spaces and the weather decks, all openings are to be provided with permanently attached means of closing which are to be at least as effective for resisting fires as the divisions in which they are fitted.
  - **2.** It is to be possible for each door to be opened and closed from each side of the bulkhead by one person only.
  - **3.** Fire doors bounding major fire hazard areas and stairway enclosures are to satisfy the following requirements.
    - **(1)** The doors are to be self-closing and be capable of closing with an angle of inclination of up to 3.5° opposing closure, and are to have an approximately uniform rate of closure of no more than 40 seconds and no less than 10 seconds with the yacht in the upright position. The approximate uniform rate of closure for sliding fire doors is to be of no more than 0.2 $\mathrm{m}/s$ and no less than 0.1 $\mathrm{m}/s$ with the yacht in the upright position.
    - **(2)** Remote-controlled sliding or power-operated doors are to be equipped with an alarm that sounds at least 5 seconds but not more than 10 seconds before the door begins to move and continue sounding until the door is completely closed. Doors designed to reopen upon contacting an object in their paths are to reopen sufficiently to allow a clear passage of at least 0.75
    - **(3)** All doors are to be capable of remote and automatic release from a continuously manned central control station, either simultaneously or in groups, and also individually from a position at both sides of the door. Indication is to be provided at the fire control panel in the continuously manned control station whether each of the remote-controlled doors is closed. The release mechanism is to be so designed that the door will automatically close in the event of disruption of the control system or central power supply. Release switches are to have an on-off function to prevent automatic resetting of the system. Hold-back hooks not subject to control station release are to be prohibited.
    - **(4)** Local power accumulators for power-operated doors are to be provided in the immediate vicinity of the doors to enable the doors to be operated at least 10 times (fully opened and closed) using the local controls.
    - **(5)** Double-leaf doors equipped with a latch necessary to their fire integrity are to have a latch that is automatically activated by the operation of the doors when released by the system.
    - **(6)** Doors giving direct access to special category spaces which are power-operated and automatically closed need not be equipped with alarms and remote-release mechanisms required (2) and (3) above.
    - **(7)** A door closed remotely from the continuously manned control station is to be capable of being re-opened at both sides of the door by local control. After such local opening, the door is automatically to close again.
    - **(8)** Disruption at one door of the control system or main source of electric power is not to impair the safe functioning of the other doors.
    - **(9)** The components of the local control system is to be accessible for maintenance and adjusting.
    - **(10)** Power operated doors are to be provided with a control system of an approved type which is to be able to operate in case of fire, this being determined in accordance with the Fire Test Procedures Code. This system is to satisfy the following requirements:
      - **(A)** the control system is to be able to operate at a temperature of at least 200℃ for at least 60 min, served by the power supply;
      - **(B)** the power supply for all other doors not subject to fire is to not impaired; and
      - **(C)** at temperatures exceeding 200℃ the control system is to be automatically isolated from the power supply and shall be capable of keeping the door closed up to at least 945℃.
  - **4.** The requirements for integrity of fire-resisting divisions of the outer boundaries facing open spaces of a yacht are not to apply to glass partitions, windows and side scuttles. Similarly, the requirements for integrity of fire-resisting divisions facing open spaces are not to apply to exterior doors in superstructures and deckhouses.
  - **5.** Doors in smoke-tight divisions are to be self-closing. Doors which are normally kept open are to close automatically or by remote control from a continuously manned control station.

#### Section 3 Ventilation System

- **301.** Ventilation system
  - **1.** The main inlets and outlets of all ventilation systems are to be capable of being closed from outside the spaces being ventilated. In addition, such openings to areas of major fire hazard are to be capable of being closed from a continuously manned control station.
  - **2.** All ventilation fans are to be capable of being stopped from outside the spaces which they serve, and from outside the spaces in which they are installed. Ventilation fans serving major fire hazard areas are to be capable of being operated from a continuously manned control station. The means provided for stopping the power ventilation to the machinery space are to be separated from the means provided for stopping ventilation of other spaces.
  - **3.** Major fire hazard areas serving as muster stations are to have separate ventilation systems and ventilation ducts. Ventilation ducts for major fire hazard areas are not to pass through other spaces, and ducts for ventilation of other spaces are not to pass through major fire hazard areas. Ventilation outlets from areas of major fire hazard are not to terminate within a distance of 1 $\mathrm{m}$ from any control station, evacuation station or external escape route. In addition, exhaust ducts from galley ranges are to be fitted with:
    - **(1)** Grease trap readily removable for cleaning unless an alternative approved grease removal system is fitted;
    - **(2)** Fire damper located in the lower end of the duct which is remotely operated, and in addition a remotely operated fire damper located in the upper end of the duct. Class I yachts, however, need not to be equipped with remote operation of fire dampers.
    - **(3)** Fixed means for extinguishing a fire within the duct;
    - **(4)** Remote control arrangements for shutting off the exhaust fans and supply fans, for operating the fire dampers mentioned in (2) and for operating the fire-extinguishing system, which is to be placed in a position close to the entrance to the galley. Where a multi-branch system is installed, means are to be provided to close all branches exhausting through the same main duct before an extinguishing medium is released into the system; and
    - **(5)** Suitably located hatches for inspection and cleaning.
  - **4.** Where, of necessity, a ventilation duct passes through a fire-resisting or smoke-tight division, a remote operated closing fire damper is to be fitted adjacent to the division. The duct between the division and the damper is to be of steel or other equivalent material and insulated to the same standard as required for the fire-resisting division. Class I yachts, however, need not to be equipped with remote operation of fire dampers. And, ventilation ducts which passes through a fire-resisting or smoke tight division, may be accepted without fire/smoke dampers if the ducts have the same integrity as the division they penetrate.
  - **5.** Where ventilation systems penetrate decks, the arrangements are to be such that the effectiveness of the deck in resisting fire is not thereby impaired and precautions are to be taken to reduce the likelihood of smoke and hot gases passing from one deck space to another through the system.
  - **6.** All dampers fitted on fire-resisting or smoke-tight divisions are also to be capable of being manually closed from each accessible side of the division in which they are fitted, and remotely closed from the continuously manned control station.
  - **7.** Dampers in fire-resisting divisions are to be of approved type. Special care is to be put into fastening arrangement of steel ducts and steel frames in aluminium and composite structures to avoid heat bridges that may threaten the integrity of the division in a fire.
  - **8.** Supply and exhaust ducts for gas turbines may be accepted without dampers, provided the integrity of the ducts are maintained throughout the spaces they penetrate. Supply ducts for gas turbines need not be fire insulated outside the machinery spaces, provided their integrity is maintained inside the machinery spaces.
  - **9.** For class I yachts, steel dampers of robust design will be accepted for ventilation outlets from areas of major fire hazard to open decks in lieu of fire dampers.
  - **10.** Ducts are to be made of non-combustible or fire restricting material. Short ducts, however, may be of combustible materials subject to the following conditions:
    - **(1)** Their cross-section does not exceed 0.02 $\mathrm{m} ^{2}$ ;
    - **(2)** Their length does not exceed 2 $\mathrm{m}$;
    - **(3)** They may only be used at the terminal end of the ventilation system;
    - **(4)** They are not to be situated less than 600 $\mathrm{mm}$ from an opening in a fire-resisting or fire-restricting division; and
    - **(5)** Their surfaces have low flame spread characteristics. ![](images/image85.png)


### CHAPTER 2 FIRE DETECTION AND EXTINCTION SYSTEM

#### Section 1 General

- **101.** Application
  - **1.** Other requirements for fire detection and extinction not specified in this chapter may comply with Pt 8, Ch 2 of the Rules for Classification of Steel Ships.
  - **2.** Expressly provided by the Administration of Registry, those yachts are to comply with the requirements.
- **102.** General requirements
  Spaces intended for storage and handling of tender boats, cars, motorbikes or similar equipment are to comply with requirements as for enclosed vehicle spaces (ro-ro cargo spaces) in HSC Code with respect to fire detection, fixed fire extinguishing system, portable fire extinguishers. Relaxation of these requirements can be considered on a case by case basis for storage spaces below 10 m^2 or equipment using only fuel with flashpoint above 60 °C.
- **103.** Plans and documents
  - **1.** For a yacht requiring Classification Survey during Construction, three copies of the plans and one copy of documents are to be submitted and approved before the work is commenced.
    - **(1)** Fire control plan
    - **(2)** Fixed fire fighting system
    - **(3)** Fire detection and TV monitoring system
    - **(4)** Other plans and documents specified by the Society.

#### Section 2 Fire Detection and TV Monitoring System

- **201.** Fire detection systems
  - **1.** Installation of fire detection system and manually operated call points are to comply with the following.
    - **(1)** Areas of major and moderate fire hazard and other enclosed spaces not regularly occupied within public spaces, cabin and accommodation, such as toilets, stairway enclosures, corridors and escape routes as well as wheelhouse, auxiliary machinery spaces of minor fire hazard, cargo spaces, tank compartments and similar spaces are to be provided with an approved automatic smoke detection system and manually operated call points to indicate at the control station the location of outbreak of a fire in all normal operating conditions of the installations. Areas of no fire risk and limited areas of minor fire risk such as void spaces and bathrooms of limited area within cabins need not to be provided with fire detectors. Rooms with floor area below 4 $\mathrm{m}^{ 2}$ and ceiling area below 6 $\mathrm{m}^{ 2}$ are in this context considered to be rooms of limited area.
    - **(2)** Detectors operated by heat instead of smoke are to be installed in galleys.
    - **(3)** Main propulsion machinery room(s) is to, in addition, have detectors sensing other than smoke.
    - **(4)** Manually operated call points are to be installed throughout the public spaces, accommodation, corridors and stairway enclosures, service spaces and where necessary control stations. One manually operated call point is to be located at each exit from these spaces and from areas of major fire hazard.
  - **2.** The fixed fire detection and fire alarm systems are to comply with the following.

    | Type of detector | Maximum floor area per detector | Maximum distance apart between centers | Maximum distance away from bulkheads |
    | --- | --- | --- | --- |
    | Heat | 37 $\mathrm{m} ^{2}$ | 9 $\mathrm{m}$ | 4.5 $\mathrm{m}$ |
    | Smoke | 74 $\mathrm{m} ^{2}$ | 11 $\mathrm{m}$ | 5.5 $\mathrm{m}$ |

    The Society may require or permit other spacings based upon test data which demonstrate the characteristics of the detectors.
    - **(1)** General requirements
      - **(A)** Any required fixed fire detection and fire alarm system with manually operated call points are to be capable of immediate operation at all times.
      - **(B)** As a minimum, an alarm is to immediately sound in the space where a fire detector has been activated and at wheelhouse. This alarm can be an integrated part of the detector or automatically initiated from the fire detection control unit.
      - **(C)** Power supplies and electric circuits necessary for the operation of the system are to be monitored for loss of power or fault conditions as appropriate. Occurrence of a fault condition is to initiate a visual and audible fault signal at the control panel which is to be distinct form a fire signal.
      - **(D)** Not less than two sources of power supply for the electrical equipment used in the operation of the fixed fire detection and fire alarm systems, one of which is an emergency source. The supply is to be provided by separate feeders reserved solely for that purpose. Such feeders are to run to an automatic change-over switch situated in, or adjacent to, the control panel for the fire detection system.
      - **(E)** Detectors and manually operated call points are to be grouped into sections. The activation of any detector or manually operated call point is to initiate a visual and audible fire signal at the control panel and indicating units. If the signals have not received attention within two minutes, an audible alarm is to be automatically sounded throughout the accommodation and service spaces, control stations and machinery spaces. There is to be no time delay for the audible alarms in accommodation areas when all the control stations are unattended. The alarm sounder system need not be an integral part of the detection system.
      - **(F)** The control panel is to be located in the operating compartment or in the main fire control station.
      - **(G)** Indicating units are, as a minimum, to denote the section in which a detector or manually operated call point has operated. At least one unit is to be so located that it is easily accessible to responsible members at all times, when at sea or in port, except when the yacht is out of service. One indicating unit is to be located in the operating compartment if the control panel is located in the space other than the operating compartment.
      - **(H)** Clear information is to be displayed on or adjacent to each indicating unit about the spaces covered and the location of the sections.
      - **(I)** The fire-detection system are to include means of remotely identifying each detector individually.
      - **(J)** A section of fire detectors which covers a control station, a service space, a public space, accommodation, corridor or stairway enclosure is not to include a machinery space of major fire hazard.
      - **(K)** Detectors are to be operated by heat, smoke or other products of combustion, flame, or any combination of these factors. Detectors operated by other factors indicative of incipient fires may be considered by the Society provided that they are no less sensitive than such detectors. Flame detectors are only to be used in addition to smoke or heat detectors.
      - **(L)** Suitable instructions and component spares for testing and maintenance are to be provided.
      - **(M)** The function of the detection system is to be tested periodically by means of equipment producing hot air at the appropriate temperature, or smoke or aerosol particles having the appropriate range of density or particle size or other phenomena associated with incipient fires to which the detector is designed to respond. All detectors are to be of a type such that they can be tested for correct operation and restored to normal surveillance without the renewal of any component.
      - **(N)** The fire detection system is not to be used for any other purpose, except that closing of fire doors and similar functions may be permitted at the control panel.
      - **(O)** Fire detection systems with a zone address identification capability are to be so arranged that.
        - **(a)** A loop cannot be damaged at more than one point by a fire. These are considered satisfied by arranging the loop such that detectors, indicating units and control panel of each section are grouped in accordance with (1) (E) and (G) will not pass through a space, or a part of a space, covered by a detector more than once.
        - **(b)** Means are provided to ensure that any fault (e.g., power break; short circuit; earth) occurring in the loop is not to render the whole loop ineffective. This requirements are considered satisfied when a fault occurring in the loop only render ineffective a part of the loop. This part of the loop is not to be larger than a section in a system which is without means of remotely identifying each detector.
        - **(c)** All arrangements are made to enable the initial configuration of the system to be restored in the event of failure (electrical, electronic, informatic), and
        - **(d)** The first initiated fire alarm is not to prevent any other detector to initiate further fire alarms.
    - **(2)** Installation requirements
      - **(A)** Manually operated call points are to be readily accessible in the corridors of each deck such that no part of the corridor is more than 20 $\mathrm{m}$ from a manually operated call point.
      - **(B)** Where a fixed fire detection and fire alarm system is required for the protection of spaces other than stairways, corridors and escape routes, at least one detector complying with (1), (K) is to be installed in each such space.
      - **(C)** Detectors are to be located for optimum performance. Positions near beams and ventilation ducts or other positions where patterns of air flow could adversely affect performance and positions where impact or physical damage is likely are to be avoided. In general, detectors which are located on the overhead are to be a minimum distance of 0.5 $\mathrm{m}$ away from bulkheads.
      - **(D)** The maximum spacing of detectors is to be in accordance with the table below.
      - **(E)** Electrical wiring which forms part of the system is to be so arranged as to avoid machinery spaces of major fire hazard, and other enclosed spaces of major fire hazard except, where it is necessary, to provide for fire detection of fire alarm in such spaces or to connect to the appropriate power supply.
    - **(3)** Design requirements
      - **(A)** The system and equipment is to be suitably designed to withstand supply voltage variation and transients, ambient temperature changes, vibration, humidity, shock, impact and corrosion normally encountered in yachts.
      - **(B)** Smoke detectors required by (2) (B) above are to be certified to operate before the smoke density exceeds 12.5 % obscuration per meter, but not until the smoke density exceeds 2 % obscuration per meter. Smoke detectors to be installed in other spaces are to operate within sensitivity limits to the satisfaction of the Society having regard to the avoidance of detector insensitivity or oversensitivity.
      - **(C)** Heat detectors are to be certified to operate before the temperature exceeds 78℃ but not until the temperature exceeds 54℃, when the temperature is raised to those limits at a rate less than 1℃ per minute. At higher rates of temperature rise, the heat detector is to operate within temperature limits, having regard for the avoidance of detector insensitivity or over-sensitivity.
      - **(D)** The permissible temperature for the operation of heat detectors may be increased to 30℃ above the maximum deckhead temperature in drying rooms and similar spaces of a normal high ambient temperature.
      - **(E)** Flame detectors referred to in (1) (K) are to have a sensitivity sufficient to determine flame against an illuminated space background and a false signal identification system.
  - **3.** A fixed fire detection and fire alarm system for periodically unattended machinery spaces (including machinery spaces in which watchkeeping personnel is not in place continuously or in which personnel location is impossible due to narrow structures under the Society's consideration, hereinafter the same applies) is to comply with the following.
    - **(1)** The fire detection system is to be so designed, and the detectors so positioned as to detect rapidly the onset of fire in any part of those spaces and under any normal conditions of operation of the machinery and variations of ventilation as required by the possible range of ambient temperatures. Except in spaces of restricted height, and where their use is especially appropriate, detection system using only thermal detectors is not to be permitted. The detection system is to initiate audible and visual alarms distinct in both respects from the alarms of any other system not indicating fire, in sufficient places to ensure that the alarms are heard and observed on the navigating bridge and by a responsible engineer officer. When the operating compartment is unmanned, the alarm is to sound in a place where a responsible member of the crew is on duty.
    - **(2)** After installation, the system is to be tested under varying conditions of engine operation and ventilation.
  - **4.** Gas turbines are to be monitored by flame detectors.
- **202.** TV monitoring systems
  - **1.** Class II yachts are to be provided with TV cameras in main propulsion engine rooms. And monitors are to be located in wheelhouse.

#### Section 3 Fire Extinction System

- **301.** Fixed fire extinction systems for machinery space
  - **1.** Areas of major fire hazard are to be protected by an approved fixed fire-extinguishing system operable from the control position which is adequate for the fire hazard that may exist. The system is to be of fixed gas fire-extinguishing system comply with 303., water spray system, high expansion foam system or equivalent and be capable of local manual control and remote control from the continuously manned control stations.
  - **2.** In all yacht where gas is used as the extinguishing medium, the quantity of gas is to be sufficient to provide two independent discharges. The second discharge into the space is only to be activated manually from a position outside the space being protected. Where the space has a local fire-suppression system installed to protect fuel oil, lubricating oil and hydraulic oil located near exhaust manifolds, turbo chargers or similar heated surfaces on main and auxiliary internal combustion engines, a second discharge need not be required. A yacht not engaged on international sea voyages and used gas as the extinguishing medium may be provided with the sufficient quantity of gas for one discharge.
  - **3.** For class I yachts, water mist systems approved by this Society can be installed. The system is to be designed for a protection time of minimum 20 minutes.
  - **4.** Water based systems requiring fresh water are to be connected to dedicated water tanks with capacity for minimum 5 minutes operation for the largest space to be protected and automatic switch-over to sea-water supply. Such systems can alternatively be provided with a manual switchover and fresh water supply tanks design for 15 minutes operation. Fresh water service tanks with low-level alarms arranged to activate at the level where sufficient water will be available to meet the requirement, can be considered as equivalent to dedicated tanks.
- **302.** Other fire hazardous spaces or equipment
  - **1.** Any galley deep fat frying installations is to be provided with a fixed fire extinguishing system designed and type approved according to ISO15371. The exhaust duct serving the deep fat frying installation is to be equipped with a fixed fire extinguishing system.
  - **2.** Petrol in limited volume(not more than 200 $L$) for auxiliary purposes may only be stored on open deck or in compartments effectively ventilated to open deck. The storage position is to be arranged that under no circumstances can inflammable or explosive fluids or gases accumulate, for example, in lower parts of the hull.
- **303.** Fixed gas fire extinguishing system
  - **1.** General
    - **(1)** The use of a fire-extinguishing medium which, either by itself or under expected conditions of use, will adversely affect the earth's ozone layer, and/or gives off toxic gases in such quantities as to endanger people, is not to be permitted.
    - **(2)** The necessary pipes for conveying fire-extinguishing medium into protected spaces are to be provided with control valves so marked as to indicate clearly the spaces to which the pipes are led. Non-return valves are to be installed in discharge lines between cylinders and manifolds. Suitable provision is to be made to prevent inadvertent admission of the medium into any space.
    - **(3)** The piping for the distribution of fire-extinguishing medium is to be arranged, and discharge nozzles so positioned, that a uniform distribution of medium is obtained.
    - **(4)** Means are to be provided to close all openings which may admit air to, or allow gas to escape from, a protected space.
    - **(5)** Where the volume of free air contained in air receivers in any space is such that, if released in such space in the event of fire, such release of air within that space would seriously affect the efficiency of the fixed gas fire-extinguishing system, the provision of an additional quantity of fire-extinguishing medium is to be required.
    - **(6)** Means are to be provided for automatically giving audible warning of the release of gas fire-extinguishing medium into any space in which personnel normally work or to which they have access. The alarm is to operate for a suitable period before the medium is released, but not less than 20s. Visible alarm is to be arranged in addition to the audible alarm.
    - **(7)** The means of control of any fixed gas fire-extinguishing system are to be readily accessible and simple to operate, and are to be grouped together in as few locations as possible at positions not likely to be cut off by a fire in a protected space. At each location there are to be clear instructions relating to the operation of the system having regard to the safety of personnel.
    - **(8)** Automatic release of fire-extinguishing medium is not permitted. For a dedicated enclosure for gas turbines that are fitted in of yachts not engaged on international sea voyages, automatic release of fire-extinguishing medium inside the enclosures are taken to avoid any risk of automatic release when persons are present in the protected space.
    - **(9)** Where the quantity of extinguishing medium is required to protect more than one space, the quantity of medium available need not be more than the largest quantity required for any one space so protected.
    - **(10)** Pressure containers required for the storage of fire-extinguishing medium are to be located outside protected spaces in accordance with (13) below. Pressure containers may be located inside the space to be protected if in the event of accidental release persons will not be endangered.
    - **(11)** Means are be provided to safely check the quantity of medium in the containers.
    - **(12)** Containers for the storage of fire-extinguishing medium and associated pressure components are to be designed in accordance with Pt 5, Ch 5 of the Rules for Classification of Steel Ships with regard to their locations and maximum ambient temperatures expected in service.
    - **(13)** When the fire-extinguishing medium is stored outside a protected space, it is to be stored in a room which is to be situated in a safe and readily accessible position and is to be effectively ventilated. Any entrance to such a storage room is preferably to be from the open deck, and in any case should be independent of the protected space. Access doors are to open outwards, and bulkheads and decks including doors and other means of closing any opening therein, which form the boundaries between such rooms and adjoining enclosed spaces, are to be gas tight. Such storage rooms are to be treated as control stations.
    - **(14)** Spare parts for the system are to be stored on board or at a base port.
    - **(15)** If the release of a fire extinguishing medium produces significant over or under pressurization in the protected space, means are to be provided to limit the induced pressures to acceptable limits to avoid structural damage.
  - **2.** Carbon dioxide systems
    - **(1)** For cargo spaces, the quantity of carbon dioxide available is, unless otherwise provided, to be sufficient to give a minimum volume of free gas equal to 30 *%* of the gross volume of the largest cargo space so protected in the craft.
    - **(2)** For machinery spaces, the quantity of carbon dioxide carried is to be sufficient to give a minimum volume of free gas equal to the 40 % of the gross volume of the largest machinery space protected, including the casing.
      - **(A)** For the purpose of this requirement, the volume of free carbon dioxide is to be calculated at 0.56 $\mathrm{m} ^{3} /kg$.
      - **(B)** For machinery spaces, the fixed piping system is to be such that 85 % of the gas can be discharged into the space within 2 minutes.
      - **(C)** Two separate controls are to be provided for releasing carbon dioxide into a protected space and to ensure the activation of the alarm. One control is to be used to discharge the gas from its storage containers. A second control is to be used for opening the valve of the piping which conveys the gas into the protected spaces.
      - **(D)** The two controls are to be located into a release box clearly identified for the particular space. If the box containing the controls is to be locked, a key to the box is to be in a break-glass type enclosure conspicuously located adjacent to the box.
- **304.** Fire pump, fire main, hydrant and fire hose
  - **1.** Fire pumps, and appropriate associated equipment, or alternative effective fire extinguishing systems are be fitted as follows.
    - **(1)** Class I yachts need only to have one fire pump installed. This fire pump is to be installed in the engine room or in an area of no fire hazard (void or tank compartment). The pump is to have a capacity of minimum 25 $\mathrm{m}^{ 3}/h$ and be capable to producing a pressure of at least 0.27 MPa at the most remote hydrant when two fire hoses are in operation. The fire pump needs only to be served by main power.
    - **(2)** Class II yachts are to comply with the above requirements in (1). In addition, an emergency fire pump of at least 15 $\mathrm{m}^{ 3}/h$ is to be provided. This pump is to be capable of operation independent of main power supply and deliver a pressure of at least 0.27 MPa at the most remote hydrant when one fire hose is in operation. Portable emergency fire pump can be accepted if this can be deployed from stored position to operative position by one crewmember in less than 2 minutes.
    - **(3)** The arrangement of the pumps for Class II yachts is to be such that in the event of a fire in any one compartment all the fire pumps will not be put out of action.
    - **(4)** Isolating valves to separate the section of the fire main within the machinery space containing the main fire pump or pumps from the rest of the fire main are to be fitted in an easily accessible and tenable position outside the machinery spaces. The fire main is to be so arranged that when the isolating valves are shut all the hydrants on the yacht, except those in the machinery space referred to above, can be supplied with water by a fire pump not located in this machinery space through pipes which do not enter this space. The spindles of manually operated valves are to be easily accessible and all valves are to be clearly marked. For a yacht not engaged on international sea voyages, isolating valves are not required if the fire pumps are located in areas of minor fire hazard. However valves are to be fitted to prevent the possibility that a failure in one fire pump of two or more fire pumps may the whole system out of service.
    - **(5)** Hydrants shall be so arranged so that any location on the yacht can be reached by the water jets from two fire hoses from two different hydrants, one of the jets being from a single length of hose.
    - **(6)** Minimum 3 fire hoses are to be provided for a class I yacht, and 4 for a class II. Hydrant and hoses are to be installed in dedicated cabinets or clearly marked safety lockers. Fire hoses with a diameter exceeding 38 mm are not to be installed in accommodation areas unless the owner specifically defines another fire fighting philosophy.
    - **(7)** All hydrants onboard are to have the same diameter. All couplings on nozzles, hoses and hydrants are to be interchangeable. A spanner is to be provided adjacent to each fire hydrant.
    - **(8)** Each fire hose is to be of non-perishable material and have a sufficient length to send water to protected space approved by the Society.
    - **(9)** Each fire hose is to be provided with a nozzle of an approved dual purpose type (i.e. spray/jet type) incorporating a shutoff.
    - **(10)** The fire main, including supports, couplings and valves are to be made of corrosion resistant materials. Any part of the fire main inside areas of major fire hazard (engine room, tender space and similar) is to be made fire resistant materials, such as CuNi.
- **305.** Portable fire extinguishers
  - **1.** Control stations, public spaces, accommodation, corridors and service spaces are to be provided with portable fire extinguishers of approved type and design. At least five portable extinguishers are to be provided, and so positioned, as to be readily available for immediate use. In addition, at least one extinguisher suitable for machinery space fires is to be positioned outside each machinery space entrance.
  - **2.** At least three 6 kg dry powder or 9 $L$ foam extinguisher, or equivalent types, are to be provided in corridors or stairways for each deck and each 20 m of accommodation. In addition, at least one such extinguisher is to be installed in public spaces above 30 $\mathrm{m}^{ 2}$ and in any pantry. At least two extinguishers of suitable type are to be provided for in any galley.
- **306.** Fire control plans
  - **1.** There are to be permanently exhibited, for the guidance of the operator and other people of the yacht, fire control plans showing clearly for each deck the following positions.
    The control stations, the sections of the yacht which are enclosed by fire-resisting divisions together with particulars of the fire alarms, fire detection systems, the sprinkler installations, the fixed and portable fire-extinguishing appliances, the means of access to the various compartments and decks in the yacht, the ventilating system including particulars of the master fan controls, the positions of dampers and identification numbers of the ventilating fans serving each section of the yacht, the location of the international shore connection, if fitted, and the position of all means of control referred to in Ch 1, 206. 3 and 301. 2. and 201. 1 and 301. 1 of this chapter.
    The text of such plans is to be in the official language of the flag State. However, if the language is neither English nor French, a translation into one of those languages is to be included. Fire control plans for a yacht not engaged on international sea voyages may not be included a translation of English or French language.
  - **2.** For Class II yachts, a duplicate set of fire control plans or a booklet containing such plans is to be permanently stored in a prominently marked weathertight enclosure outside the deckhouse for the assistance of shore side fire-fighting personnel.
- **307.** Fire-fighter's outfits and EEBDs
  - **1.** All yachts are to have at least two emergency escape breathing apparatus (EEBD) as specified by IMO FSS Code.
  - **2.** Class II yachts are to have at least two sets of firefighter’'s outfits as specified in Par 3.
  - **3.** A fire-fighter's outfit is to consist of:

    |   |
    | --- |
    | **GUIDANCE FOR LARGE YACHTS**<br>Published by<br>**KR**<br>36, Myeongji ocean city 9-ro, Gangseo-gu,<br>BUSAN, KOREA<br>TEL : +82 70 8799 7114<br>FAX : +82 70 8799 8999<br>Website : http://www.krs.co.kr |
    |   |

    | CopyrightⒸ 2014, KR<br>Reproduction of this Guidance in whole or in parts is<br>prohibited without permission of the publisher. |
    | --- |
    - **(1)** Personal equipment comprising:
      - **(A)** Protective clothing of material to protect the skin from the heat radiating from the fire and from burns and scalding by steam or gases. The outer surface is to be water-resistant,
      - **(B)** Boots and gloves of rubber or other electrically non-conductive material,
      - **(C)** A rigid helmet providing effective protection against impact,
      - **(D)** An electric safety lamp (hand lantern) of an approved type with a minimum burning period of 3 hours, and
      - **(E)** An axe.
    - **(2)** A breathing apparatus of an approved type which may be either:
      - **(A)** A smoke helmet or smoke mask which is to be provided with a suitable air pump and a length of air hose sufficient to reach from the open deck, well clear of hatch or doorway, to any part of the holds or machinery spaces. If, in order to comply with this subparagraph, an air hose exceeding 36 $\mathrm{m}$ in length would be necessary, a self-contained breathing apparatus is to be substituted or provided in addition, or
      - **(B)** A self-contained compressed-air-operated breathing apparatus, the volume of air contained in the cylinders of which is to be at least 1,200 $l$*,* or other self-contained breathing apparatus which is to be capable of functioning for at least 30 minutes. A number of spare charges, suitable for use with the apparatus provided, are to be available on board.
    - **(3)** For each breathing apparatus, a fireproof lifeline of sufficient length and strength is to be provided capable of being attached by means of a snap hook to the harness of the apparatus or to a separate belt in order to prevent the breathing apparatus becoming detached when the lifeline is operated. ![](images/image86.png)
