# Guidance for Floating LNG Bunkering Terminal

> OTHER RULES AND GUIDANCE / GC-25-E / 2025 / EN / Guidance

## CHAPTER 10 FIRE PROTECTION, FIRE EXTINCTION

### Section 1 General

#### 101. Application

- **1.** The requirements are to be in accordance with **Pt 7, Ch 5, Sec 11** of **Rules for the Classification of Steel Ships**. However, the terminal which operates at berth and can be supported form the shore may be loosened as follows.
  - **(1)** In application to **Pt 7, Ch 5, 1106. 1** of **Rules for the Classification of Steel Ships**, two sets of fire-fighter's outfits may be accepted.
  - **(2)** In application to **Pt 8, Ch 8, 101. 3** (1) (B) of **Rules for the Classification of Steel Ships**, emergency fire pump may be omitted where fire water from the shore is connected to onboard shore connection and is continuously provided onboard.

#### 102. Bunkering manifold area

- **1.** Water spray systems are to be installed at the bunkering manifold area in accordance with **Pt 7, Ch 5, 1103.** of **Rules for the Classification of Steel Ships**.
- **2.** Dry chemical powder fire-extinguishing systems is to be installed at the bunkering manifold area in accordance with **Pt 7, Ch 5, Ch 5 1104.** of **Rules for the Classification of Steel Ships**.


### Section 2 Means of Escape

#### 201. Muster stations

- **1.** **General**
  The muster station is to be of sufficient area to accommodate the number of personnel to be gathered.
- **2.** **Materials**
- **3.** **Muster stations**
  - **(2)** The muster station is to be located in a safe location with respect to the processing equipment.
  - **(3)** The muster station may be a meeting room inside the accommodations or may be part of the lifeboat embarkation station.

#### 202. Escape route

- **1.** **Materials**
  All materials that comprise the escape routes are to be of steel or equivalent material.
- **2.** **Escape route**
  - **(1)** At least two means of escape are to be provided for all continuously manned areas, and areas that are used on a regular working basis.
  - **(2)** The two means of escape are to be through routes that minimize the possibility of having both routes blocked in an emergency situation.
  - **(3)** Escape routes are to have a minimum width of 700 mm.
  - **(4)** Dead-end corridors exceeding 7 m in length are not permitted.
  - **(5)** Dead-end corridors are defined as a pathway which (when used during an escape) has no exit.
- **3.** **Marking and lighting of escape routes**
  Escape route paths are to be properly identified and provided with adequate lighting.
- **4.** **Escape route plan**
  - **(1)** An escape route plan is to be prominently displayed at various points in the unit.
  - **(2)** Alternatively, this information may be included in the fire control plan.

#### 203. Breathing Apparatus

- **1.** The breathing apparatus for maintenance personnel is to have a minimum of 30 minutes air supply.
- **2.** A designated safe area with proper supply of air is also to be provided and shown on the fire control plan.

#### 204. Means of Embarkation

- **1.** A unit is to have means of embarkation to allow personnel to leave the unit in an emergency.
- **2.** The means of embarkation are to consist of at least two fixed ladders or stairways, widely separated, and extending from the main decks to the water line.
- **3.** The ladders or stairways will preferably be located near lifeboat-launching stations.
- **4.** Ladder construction is to be in accordance with the appropriate governmental authority, or other recognized standard. ![](images/image12.png)
