# Rules/Guidance for the Classification of High Speed and Light Crafts

> OTHER RULES AND GUIDANCE / RB-11-E / 2025 / EN / Rules

## PART 7 FIRE PROTECTION, DETECTION AND EXTINCTION

### CHAPTER 1 FIRE PROTECTION

#### Section 1 General

- **101.** **Application** ***(2024)***
  - **1.** The requirements for fire protection of this chapter apply to high-speed crafts engaged in international voyages.
  - **2.** Requirements for fire protection not specified in this chapter are, in principle, to be in accordance with **Pt 8** of Rules for the Classification of Steel Ships.
  - **3.** For crafts not engaged on international voyages, those crafts are to comply with relevant governmental regulation.
- **102.** **Definitions**
  - **1.** Fire-resisting divisions are those divisions formed by bulkheads and decks which comply with the following.
    - **(1)** They are to be constructed of non-combustible or fire-restricting materials.
    - **(2)** They are to be suitably stiffened.
    - **(3)** They are to be constructed so as to be capable of preventing the passage of smoke and flame up to the end of the appropriate fire protection time.
    - **(4)** Where required, they are to maintain load-carrying capabilities up to the end of the appropriate fire protection time.
    - **(5)** They are to have thermal properties such that the average temperature on the unexposed side will not rise more than 139℃ above the original temperature, nor will the temperature, at any one point, including any joint, rise more than 180℃ above the original temperature during the appropriate fire protection time.
  - **2.** Fire-restricting materials are those materials which have properties complying with the following.
    - **(1)** Low flame-spread characteristics,
    - **(2)** Limited heat flux, due regard being paid to the risk of ignition of furniture in the compartment,
    - **(3)** Limited rate of heat release, due regard being paid to the risk of spread of fire to an adjacent compartment, and
    - **(4)** Gas and smoke are not to be emitted in quantities that could be dangerous to the occupants of the craft.
  - **3.** Auxiliary machinery spaces are spaces containing internal-combustion engines with power output up to and including 110 $\mathrm{kW}$ driving generators, sprinkler, drencher or fire pumps, bilge pumps, etc., oil filling stations, switchboards of aggregate capacity exceeding 800 $\mathrm{kW}$, similar spaces and trunks to such spaces.
  - **4.** Auxiliary machinery spaces having little or no fire risk are spaces such as refrigerating, stabilizing, ventilation and air-conditioning machinery, switchboards of aggregate capacity 800 $\mathrm{kW}$ or less, similar spaces and trunks to such spaces.
  - **5.** Control stations are those spaces in which the craft's radio or navigating equipment or the emergency source of power and emergency switchboard are located, or where the fire recording or fire control equipment is centralized, or where other functions essential to the safe operation of the craft, such as propulsion control, public address, stabilization systems, etc., are located.
  - **6.** Category A craft is any high-speed passenger craft
    - the time to prevent persons in survival craft from exposure causing hypothermia in the worst conditions,
    - the time appropriate with respect to environmental conditions and geographical features of the route, or
    - 4 hours, and
    - **(1)** Operating on a route where it has been demonstrated to the satisfaction of the flag and port States that there is a high probability that, in the event of an evacuation at any point on the route, all passengers and crew can be rescued safely within the least of
    - **(2)** carrying not more than 450 passengers.
  - **7.** Category B craft is any high-speed passenger craft, other than a category A craft, with machinery and safety systems arranged such that, in the event of damage disabling any essential machinery and safety systems in one compartment, the craft retains the capability to navigate safely.
- **103.** **General requirements**
  - **1.** The use of fuel with a flashpoint below 43℃ is not recommended. However, fuel with a lower flashpoint, but not lower than 35℃, may be used in gas turbines subject to compliance with the requirements in **206.**
  - **2.** Craft repair and maintenance is to be carried out in accordance with the requirements given in chapters 18 and 19 of the HSC Code.
  - **3.** Enclosed spaces such as cinemas, discotheques, and similar spaces are not permitted. Refreshment kiosks which do not contain cooking facilities with exposed heating surfaces may be permitted. Galleys, if fitted, are to be in full compliance with Reg. II-2 of SOLAS.
  - **4.** Dangerous goods may be carried, provided they are in compliance with the relevant provisions of Reg. II-2/19 SOLAS.

#### Section 2 Structural Fire Protection

- **201.** **Classification of space use and structural fire protection times 【See Guidance】**
  The application for **Table 7.1.1** and **Table 7.1.2** specifying the structural fire protection times for separating bulkheads and decks is to be in accordance with the following grouping of space use. However, the title of each category is intended to be typical rather than restricted.
  - Machinery spaces
  - Spaces containing dangerous goods
  - Special category spaces and ro-ro spaces
  - Store-rooms containing flammable liquids
  - Galleys
  - Sales shops having a deck area of 50 $\mathrm{m} ^{2}$ or greater and containing flammable liquids for sale
  - Trunks in direct communication with the above spaces.
  - Auxiliary machinery spaces, as defined in **102. 3.**
  - Bond stores containing packaged beverages with alcohol content not exceeding 24 % by volume
  - Service spaces
  - Crew accommodations containing sleeping berths
  - Sales shops having a deck area of less than 50 $\mathrm{m} ^{2}$ containing a limited amount of flammable liquids for sale and where no dedicated store is provided separately
  - Sales shops having a deck area of 50 $\mathrm{m} ^{2}$ or greater not containing flammable liquids
  - Trunks in direct communication with the above spaces.
  - Auxiliary machinery spaces, as defined in **102. 4.**
  - Cargo spaces
  - Fuel tank compartments
  - Public spaces and refreshment kiosks **【See Guidance】**
  - Tanks, voids and areas of little or no fire risk
  - Sales shops other than those specified in (1) and (2)
  - Corridors in passenger areas and stairway enclosures
  - Crew accommodation other than that mentioned in above (2)
  - Trunks in direct communication with the above spaces.
  - External stairs and open decks used for escape routes
  - Muster stations, internal and external
  - Open deck spaces and enclosed promenades forming lifeboat and liferaft embarkation and lowering stations
  - The craft's side to the waterline in the lightest seagoing condition, superstructure and deckhouse sides situated below and adjacent to liferaft`s and evacuation slide`s embarkation areas
  - Open space locations other than evacuation stations and external escape routes and control stations.

  |   |   | A | B | C | D | E | F |
  | --- | --- | --- | --- | --- | --- | --- | --- |
  | Areas of major fire hazard | A | 60_1,2<br>60_1,2 | 30<br>60_1 | _3<br>60_1,8 | _3,4<br>60_1 | _3<br>60_1 | -<br>60_1,7,9 |
  | Areas of moderate fire hazard | B |   | 30_2<br>30_2 | _3<br>30_8 | _3,4<br>60 | _3<br>30 | -<br>_3 |
  | Areas of minor fire hazard | C |   |   | _3<br>_3 | _3,4<br>30_8,10 | _3<br>_3 | -<br>_3 |
  | Control stations | D |   |   |   | _3,4<br>_3,4 | _3<br>_3,4 | -<br>_3 |
  | Evacuation stations and escape routes | E |   |   |   |   | _3<br>_3 | -<br>_3 |
  | Open spaces | F |   |   |   |   |   | -<br>- |
  | NOTES:<br>The figures on either side of the diagonal line represent the required structural fire protection time for the protection system on the relevant side of the division. The small note numbers are as specified below:<br>1. the upper side of the decks of special category spaces need not be insulated.<br>2. Where adjacent spaces are in the same alphabetical category and a note 2 appears, a bulkhead or deck between such spaces need not be fitted if deemed unnecessary by the Society. For example, a bulkhead need not be required between two store-room. A bulkhead is, however, required between a machinery space and a special category space even though both spaces are in the same category.<br>3. No structural fire protection requirements. However, smoke-tight non-combustible or fire-restricting material is required.<br>4. Control stations which are also auxiliary machinery spaces are to be provided with 30 minutes structural fire protection.<br>5. There are no special requirements for material or integrity of boundaries where only a dash appears in the tables.<br>6. The fire protection time is 0 minute and the time for prevention of passage of smoke and flame is 30 minutes as determined by the first 30 minutes of the standard fire test.<br>7. When steel construction is used, fire-resisting divisions need not comply with **102. 1.** (5).<br>8. When steel construction is used, fire-resisting divisions adjacent to void spaces need not comply with **102. 1.** (5).<br>9. The fire protection time may be reduced to 0 min for those parts of open ro-ro spaces which are not essential parts of the craft's main load bearing structure, where passengers have no access to them and the crew need not have access to them during any emergency.<br>10. On category A craft, this value may be reduced to 0 min where the craft is provided with only a single public space (excluding lavatories) protected by a sprinkler system and adjacent to the operating compartment. |   |   |   |   |   |   |   |

  |   |   | A | B | C | D | E | F |
  | --- | --- | --- | --- | --- | --- | --- | --- |
  | Areas of major fire hazard | A | 60_1,2<br>60_1,2 | 30<br>60_1 | _3<br>60_1,8 | _3,4<br>60_1 | _3<br>60_1 | -<br>60_1,7,9 |
  | Areas of moderate fire hazard | B |   | _6,2 | _3 | _3,4<br>60 | _3 | - |
  | Areas of minor fire hazard | C |   |   | _3<br>_3 | _3,4<br>30_8 | _3<br>_3 | -<br>_3 |
  | Control stations | D |   |   |   | _3,4<br>_3,4 | _3<br>_3,4 | -<br>_3 |
  | Evacuation stations and escape routes | E |   |   |   |   | _3<br>_3 | -<br>_3 |
  | Open spaces | F |   |   |   |   |   | -<br>- |
  | NOTES:<br>Refer to notes of **Table 7.1.1**. |   |   |   |   |   |   |   |
- **202.** **Structure**
  - **1.** The requirements below apply to all craft irrespective of construction material. The structural fire protection times for separating bulkheads and decks are to be in accordance with **Table 7.1.1** and **7.1.2,** and the structural fire protection times are all based on providing protection for a period of 60 minutes as referred to in 4.8.1 of HSC code. If any other lesser structural fire protection time is determined for category A craft and cargo craft by 4.8.1 of HSC code, than the times given in **203. 2** and **3** may be amended pro-rata. In no case should the structural fire protection time be less than 30 minutes. **【See Guidance】**
  - **2.** The hull, superstructure, structural bulkheads, decks, deckhouses and pillars are to be constructed of approved non-combustible materials having adequate structural properties. The use of other fire-restricting materials may be permitted as in compliance with the requirements of this chapter.
- **203.** **Fire-resisting divisions 【See Guidance】**
  - **1.** Areas of major and moderate fire hazard are to be enclosed by fire-resisting divisions except where the omission of any such division would not affect the safety of the craft. These requirements need not apply to those parts of the structure in contact with water at the lightweight condition, but due regard is to be given to the effect of temperature of hull in contact with water and to heat transfer from any uninsulated structure in contact with water to the insulated structure above water.
  - **2.** Fire resisting bulkheads and decks are to be constructed to resist exposure to the standard fire test for a period of 30 minutes in areas of moderate fire hazard, and for 60 minutes in areas of major fire hazards except as provided in **202. 1.**
  - **3.** Main load-carrying structures within major and moderate fire hazard areas are to be arranged to distribute load such that there will be no collapse of the construction of the hull and superstructure when it is exposed to fire during the appropriate fire protection time. The load-carrying structure is also to comply with the requirements of **Par 4** and **5** below.
  - **4.** If the structures specified in **Par 2** are made of aluminium alloy, their installation is to be such that the temperature of the core does not rise more than 200 ℃ above the ambient temperature in accordance with the times given in **202. 1** and **203. 2.**
  - **5.** If the structures specified in **Par 3** are made of combustible material, their installation is to be such that their temperatures will not rise to a level where deterioration of the construction will occur during exposure to the composite standard fire test to such an extent that the load-carrying capability, in accordance with the times given in **202. 1** and **203. 2,** will be impaired.
  - **6.** The construction of all doors, and door frames in fire-resisting divisions, with the means of securing them when closed, is to provide resistance to fire as well as to the passage of smoke and flame equivalent to that of the bulkheads in which they are situated. Watertight doors of steel need not be insulated. Where a fire-resisting division is penetrated by pipes, ducts, controls, electrical cables or for other purposes, arrangements and necessary testing are to be made to ensure that the fire-resisting integrity of the division is not impaired. **【See Guidance】**
- **204.** **Restricted use of combustible materials**
  - **1.** All separating divisions, ceilings or linings if not a fire-resisting division, are to be of non-combustible or fire-restricting materials.
  - **2.** Where insulation is installed in areas in which it could come into contact with any flammable fluids or their vapours, its surface is to be impermeable to such flammable fluids or vapours. The exposed surfaces of vapour barriers and adhesives used in conjunction with insulation materials are to have low flame-spread characteristics.
  - **3.** Furniture and furnishings in public spaces and crew accommodation are to comply with the following standards:
    - **(1)** All case furniture is to be constructed of approved non-combustible or fire-restricting materials, except that a combustible veneer with a calorific value not exceeding 45 $\mathrm{MJ}/m ^{2}$ may be used on the exposed surface of such articles;
    - **(2)** All other furniture such as chairs, sofas and tables are to be constructed with frames of non-combustible or fire-restricting materials;
    - **(3)** All draperies, curtains and other suspended textile materials are to be of approved materials and have qualities of resistance to the propagation of flame.
    - **(4)** All upholstered furniture and all bedding components are to be of approved materials and have qualities of resistance to the ignition and propagation of flame.
    - **(5)** All deck finish materials are of approved materials.
  - **4.** The following surfaces are, as a minimum standard, to be constructed of materials having low flame-spread characteristics **【See Guidance】**
    - **(1)** Exposed surfaces in corridors and stairway enclosures, and of bulkheads, wall and ceiling linings in all accommodation and service spaces and control stations,
    - **(2)** Concealed or inaccessible spaces in accommodation, service spaces and control stations.
  - **5.** Any thermal and acoustic insulation material, if not fire-resisting division or fire-resisting material, is to be of non-combustible material.
  - **6.** Materials used in the craft, when exposed to fire, are not to emit smoke or toxic gases in quantities that could be dangerous to humans.
  - **7.** Void compartments, where low density combustible materials are used to provide buoyancy, are to be protected from adjacent fire hazard areas by fire-resisting divisions, in accordance with **Table 7.1.1** and **7.1.2.** Also, the space and its closures are to be gastight, but it is to be ventilated to atmosphere. **【See Guidance】**
  - **8.** In compartments where smoking is allowed, suitable non-combustible ash containers are to be provided. In compartments where smoking is not allowed, adequate notices are to be displayed.
  - **9.** The exhaust gas pipes are to be arranged so that the risk of fire is kept to a minimum. To this effect, the exhaust system is to be insulated and all the compartments and structures which are contiguous with the exhaust system, or those which may be affected by increased temperatures caused by waste gases in normal operation or in an emergency, are to be constructed of non-combustible material or be shielded and insulated with non-combustible material to protect from high temperatures.
  - **10.** The design and arrangement of the exhaust manifolds or pipes are to be such as to ensure the safe discharge of exhaust gases.
- **205.** **Arrangement**
  - **1.** Internal stairways which serve more than two decks of accommodation are to be enclosed at all levels with smoke-tight divisions of non-combustible or fire-restricting materials, and where only two decks are served, such enclosures are to be provided on at least one level. Stairways may be fitted in the open in a public space, provided they are wholly within public space.**【See Guidance】**
  - **2.** Lift trunks are to be fitted so as to prevent the passage of smoke and flame from one deck to another, and are to be provided with a means of closing to permit the control of draught and smoke.
  - **3.** In accommodation and service spaces, control stations, corridors and stairways air spaces enclosed behind ceilings, panelling or linings are to be suitably divided by close fitting draught stops not more than 14 $\mathrm{m}$ apart. **【See Guidance】**
- **206.** **Fuel and other flammable fluid tanks and systems**
  - **1.** Tanks containing fuel and other flammable fluids are to be separated from passenger, crew, and baggage compartments by suitably ventilated and drained vapour-proof enclosures or cofferdams.
  - **2.** Fuel oil tanks are not to be located in or contiguous to major fire hazard areas. However, flammable fluids of a flashpoint not less than 60℃ may be located within such areas provided the tanks are made of steel or other equivalent material.
  - **3.** Every oil fuel pipe which, if damaged, would allow oil to escape from a storage, settling or daily service tank is to be fitted with a cock or valve directly on the tank capable of being closed from a position outside the space concerned in the event of a fire occurring in the space in which such tanks are situated.
  - **4.** Pipes, valves and couplings conveying flammable fluids are to be of steel or such alternative material permitted by the Society, in respect of strength and fire integrity having regard to the service pressure and the spaces in which they are installed. Wherever practicable, the use of flexible pipes is to be avoided.
  - **5.** Pipes, valves and couplings conveying flammable fluids are to be arranged as far from hot surfaces or air intakes of engine installations, electrical appliances and other potential sources of ignition as is practicable and be located or shielded so that the likelihood of fluid leakage coming into contact with such sources of ignition is kept to a minimum.
  - **6.** Fuel with a flashpoint below 35℃ is not to be used. In every craft in which fuel with a flashpoint below 43℃ is used, the arrangements for the storage, distribution and utilization of the fuel are to be such that, having regard to the hazard of fire and explosion which the use of such fuel may entail, the safety of the craft and of persons on board is preserved. In addition to the requirements of **Pars 1** to **5,** the arrangements are to comply with the following:
    - **(1)** Tanks for the storage of such fuel are to be located outside any machinery space and at a distance of not less than 760 $\mathrm{mm}$ inboard from the shell side and bottom plating, and from decks and bulkheads,
    - **(2)** Arrangements are to be made to prevent overpressure in any fuel tank or in any part of the oil fuel system, including the filling pipes. Any relief valves and air or overflow pipes are to discharge to a safe position,
    - **(3)** The spaces in which fuel tanks are located are to be mechanically ventilated using exhaust fans providing not less than six air changes per hour. The fans are to be such as to avoid the possibility of ignition of flammable gas air mixtures. Suitable wire mesh guards are to be fitted over inlet and outlet ventilation openings. The outlets for such exhausts are to be discharged to a safe position. 'No Smoking' signs are to be posted at the entrances to such spaces,
    - **(4)** Earthed electrical distribution systems are not to be used, with the exception of earthed intrinsically safe circuits,
    - **(5)** Suitable certified safe type electrical equipment is to be used in all spaces where fuel leakage could occur, including ventilation system. Only electrical equipment and fittings essential for operational purposes are to be fitted in such spaces.
- **207.** **Ventilation**
  - **1.** The main inlets and outlets of all ventilation systems are to be capable of being closed from outside the spaces being ventilated. In addition, such openings to areas of major fire hazard are to be capable of being closed from a continuously manned control station.
  - **2.** All ventilation fans are to be capable of being stopped from outside the spaces which they serve, and from outside the spaces in which they are installed. Ventilation fans serving major fire hazard areas are to be capable of being operated from a continuously manned control station. The means provided for stopping the power ventilation to the machinery space are to be separated from the means provided for stopping ventilation of other spaces. **【See Guidance】**
  - **3.** Major fire hazard areas and main passenger spaces serving as muster stations are to have separate ventilation systems and ventilation ducts. Ventilation ducts for major fire hazard areas are not to pass through other spaces, and ducts for ventilation of other spaces are not to pass through major fire hazard areas. Ventilation outlets from areas of major fire hazard are not to terminate within a distance of 1 $\mathrm{m}$ from any control station, evacuation station or external escape route. In addition, exhaust ducts from galley ranges are to be fitted with:
    - **(1)** Grease trap readily removable for cleaning unless an alternative approved grease removal system is fitted;
    - **(2)** Fire damper located in the lower end of the duct which is automatically and remotely operated, and in addition a remotely operated fire damper located in the upper end of the duct;
    - **(3)** Fixed means for extinguishing a fire within the duct;
    - **(4)** Remote control arrangements for shutting off the exhaust fans and supply fans, for operating the fire dampers mentioned in (2) and for operating the fire-extinguishing system, which is to be placed in a position close to the entrance to the galley. Where a multi-branch system is installed, means are to be provided to close all branches exhausting through the same main duct before an extinguishing medium is released into the system; and
    - **(5)** Suitably located hatches for inspection and cleaning.
  - **4.** Where, of necessity, a ventilation duct passes through a fire-resisting or smoke-tight division, a fail safe automatic closing fire damper is to be fitted adjacent to the division. The duct between the division and the damper is to be of steel or other equivalent material and insulated to the same standard as required for the fire-resisting division.
  - **5.** Where ventilation systems penetrate decks, the arrangements are to be such that the effectiveness of the deck in resisting fire is not thereby impaired and precautions are to be taken to reduce the likelihood of smoke and hot gases passing from one deck space to another through the system.
  - **6.** All dampers fitted on fire-resisting or smoke-tight divisions are also to be capable of being manually closed from each accessible side of the division in which they are fitted, and remotely closed from the continuously manned control station.
  - **7.** Ducts are to be made of non-combustible or fire restricting material. Short ducts, however, may be of combustible materials subject to the following conditions:
    - **(1)** Their cross-section does not exceed 0.02 $\mathrm{m} ^{2}$ ;
    - **(2)** Their length does not exceed 2 $\mathrm{m}$;
    - **(3)** They may only be used at the terminal end of the ventilation system;
    - **(4)** They are not to be situated less than 600 $\mathrm{mm}$ from an opening in a fire-resisting or fire-rstricting division; and
    - **(5)** Their surfaces have low flame spread characteristics.
- **208.** **Protection of special category spaces and ro-ro spaces**
  Boundaries of special category spaces and ro-ro spaces are to be insulated in accordance with **Tables 7.1.1** and **7.1.2.** Indicators are to be provided on the navigating bridge which are to indicate when any door leading to or from the special category space and ro-ro spaces is closed.
- **209.** **Openings in fire-resisting divisions 【See Guidance】**
  - **1.** Except for the hatches between cargo, special category, store, and baggage spaces and between such spaces and the weather decks, all openings are to be provided with permanently attached means of closing which are to be at least as effective for resisting fires as the divisions in which they are fitted.
  - **2.** It is to be possible for each door to be opened and closed from each side of the bulkhead by one person only. **【See Guidance】**
  - **3.** Fire doors bounding major fire hazard areas and stairway enclosures are to satisfy the following requirements.
    - **(1)** The doors are to be self-closing and be capable of closing with an angle of inclination of up to 3.5° opposing closure, and are to have an approximately uniform rate of closure of no more than 40 seconds and no less than 10 seconds with the craft in the upright position. The approximate uniform rate of closure for sliding fire doors is to be of no more than 0.2 $\mathrm{m}/s$ and no less than 0.1 $\mathrm{m}/s$ with the craft in the upright position.
    - **(2)** Remote-controlled sliding or power-operated doors are to be equipped with an alarm that sounds at least 5 seconds but not more than 10 seconds before the door begins to move and continue sounding until the door is completely closed. Doors designed to reopen upon contacting an object in their paths are to reopen sufficiently to allow a clear passage of at least 0.75 $\mathrm{m}$, but no more than 1 $\mathrm{m}$.
    - **(3)** All doors are to be capable of remote and automatic release from a continuously manned central control station, either simultaneously or in groups, and also individually from a position at both sides of the door. Indication is to be provided at the fire control panel in the continuously manned control station whether each of the remote-controlled doors is closed. The release mechanism is to be so designed that the door will automatically close in the event of disruption of the control system or central power supply. Release switches are to have an on-off function to prevent automatic resetting of the system. Hold-back hooks not subject to control station release are to be prohibited.
    - **(4)** Local power accumulators for power-operated doors are to be provided in the immediate vicinity of the doors to enable the doors to be operated at least 10 times (fully opened and closed) using the local controls.
    - **(5)** Double-leaf doors equipped with a latch necessary to their fire integrity are to have a latch that is automatically activated by the operation of the doors when released by the system.
    - **(6)** Doors giving direct access to special category spaces which are power-operated and automatically closed need not be equipped with alarms and remote-release mechanisms required (2) and (3) above.
    - **(7)** A door closed remotely from the continuously manned control station is to be capable of being re-opened at both sides of the door by local control. After such local opening, the door is automatically to close again.
    - **(8)** Disruption at one door of the control system or main source of electric power is not to impair the safe functioning of the other doors.
    - **(9)** The components of the local control system is to be accessible for maintenance and adjusting.
    - **(10)** Power operated doors are to be provided with a control system of an approved type which is to be able to operate in case of fire, this being determined in accordance with the Fire Test Procedures Code. This system is to satisfy the following requirements:
      - **(A)** the control system is to be able to operate at a temperature of at least 200℃ for at least 60 min, served by the power supply;
      - **(B)** the power supply for all other doors not subject to fire is to not impaired; and
      - **(C)** at temperatures exceeding 200℃ the control system is to be automatically isolated from the power supply and shall be capable of keeping the door closed up to at least 945℃.
  - **4.** The requirements for integrity of fire-resisting divisions of the outer boundaries facing open spaces of a craft are not to apply to glass partitions, windows and side scuttles. Similarly, the requirements for integrity of fire-resisting divisions facing open spaces are not to apply to exterior doors in superstructures and deckhouses.
  - **5.** Doors in smoke-tight divisions are to be self-closing. Doors which are normally kept open are to close automatically or by remote control from a continuously manned control station.

#### Section 3 Additional Requirements for High Speed Passenger Craft

- **301.** **Arrangement**
  - **1.** For category B craft, the public spaces are to be divided into zones according to the following.
    **【See Guidance】**
    - **(1)** The craft is to be divided into at least two zones. The mean length of each zone is not to exceed 40 $\mathrm{m}$.
    - **(2)** For the occupants of each zone there is to be an alternative safe area to which it is possible to escape in case of fire. The alternative safe area is to be separated from other passenger zones by smoke-tight divisions of non-combustible materials or fire-restricting materials extending from deck to deck. The alternative safe area can be another passenger zone provided the additional number of passengers may be accommodated in an emergency.
    - **(3)** The alternative safe area is to, as far as practicable, be located adjacent to the passenger zone it is intended to serve. There are to be at least two exits from each passenger zone, located as far away from each other as possible, leading to the alternative safe area. Escape routes are to be provided to enable all passengers and crew to be safely evacuated from the alternative safe area.
  - **2.** Category A craft need not be divided into zones.
  - **3.** Control stations, life-saving appliance stowage positions, escape routes and places of embarkation into survival craft are not, as far as practicable, to be located adjacent to any major or moderate fire hazard areas.
- **302.** **Ventilation**
  The ventilation fans of each zone in the accommodation spaces are also to be capable of being independently controlled from a continuously manned control station.

#### Section 4 Additional Requirements for High Speed Cargo Craft

- **401.** **Control station**
  Control stations, life-saving appliances stowage positions, escape routes and places of embarkation into survival craft are to be located adjacent to crew accommodation areas.
- **402.** **Cargo Spaces**
  Cargo spaces, except open deck areas or refrigerated holds, are to be provided with an approved automatic smoke-detection system and protected by an approved fixed quick-acting fire-extinguishing system operable from the control station.

#### Section 5 Additional Requirements for Craft and Cargo Spaces intended for the Carriage of Dangerous Goods

- **501.** **Application**
  For crafts intended for the carriage of dangerous goods and engaged on international voyage, the HSC Code is to be applied. ![](images/image100.png)


### CHAPTER 2 FIRE DETECTION AND EXTINCTION

#### Section 1 General

- **101.** **Application**
  - **1.** The requirements of this chapter, in principle, apply to the crafts to which the Ship's Safety Law of Korea do not apply.
  - **2.** Other requirements for fire detection and extinction not specified in this chapter are, in principle, to be in accordance with **Pt 8** of **Rules for the Classification of Steel Ships**.
  - **3.** For crafts not engaged on international voyages, the requirements in this chapter may be used as appropriate but the crafts are to be equipped with necessary equipment to prevent occurrence and spread of fire.
- **102.** **General requirements**
  Where a fire is detected, the crew immediately puts into action the fire-fighting procedures, informs the base port of the accident and prepares for the escape of passengers to alternative safe area or compartment, or, if necessary, for the evacuation of passengers.

#### Section 2 Fire Detection and Extinction

- **201.** **Fire detection and extinguishing systems**
  - **1.** Areas of major and moderate fire hazard and other enclosed spaces not regularly occupied within public spaces and crew accommodation, such as toilets, stairway enclosures, corridors and escape routes are to be provided with an approved automatic smoke detection system and manually operated call points to indicate at the control station the location of outbreak of a fire in all normal operating conditions of the installations. Detectors operated by heat instead of smoke may be installed in galleys. Main propulsion machinery room(s) is to, in addition, have detectors sensing other than smoke and be supervised by TV cameras monitored from the operating compartment. Manually operated call points are to be installed throughout the public spaces, crew accommodation, corridors and stairway enclosures, service spaces and where necessary control stations. One manually operated call point is to be located at each exit from these spaces and from areas of major fire hazard.
  - **2.** The fixed fire detection and fire alarm systems are to comply with the following.

    | Type of detector | Maximum floor area per detector | Maximum distance apart between centres | Maximum distance away from bulkheads |
    | --- | --- | --- | --- |
    | Heat | 37 $\mathrm{m} ^{2}$ | 9 $\mathrm{m}$ | 4.5 $\mathrm{m}$ |
    | Smoke | 74 $\mathrm{m} ^{2}$ | 11 $\mathrm{m}$ | 5.5 $\mathrm{m}$ |

    The Society may require or permit other spacings based upon test data which demonstrate the characteristics of the detectors.
    - **(1)** General requirements
      - **(A)** Any required fixed fire detection and fire alarm system with manually operated call points are to be capable of immediate operation at all times.
      - **(B)** Power supplies and electric circuits necessary for the operation of the system are to be monitored for loss of power or fault conditions as appropriate. Occurrence of a fault condition is to initiate a visual and audible fault signal at the control panel which is to be distinct form a fire signal.
      - **(C)** Not less than two sources of power supply for the electrical equipment used in the operation of the fixed fire detection and fire alarm systems, one of which is an emergency source. The supply is to be provided by separate feeders reserved solely for that purpose. Such feeders are to run to an automatic change-over switch situated in, or adjacent to, the control panel for the fire detection system.
      - **(D)** Detectors and manually operated call points are to be grouped into sections. The activation of any detector or manually operated call point is to initiate a visual and audible fire signal at the control panel and indicating units. If the signals have not received attention within two minutes, an audible alarm is to be automatically sounded throughout the crew accommodation and service spaces, control stations and machinery spaces. There is to be no time delay for the audible alarms in crew accommodation areas when all the control stations are unattended. The alarm sounder system need not be an integral part of the detection system.
      - **(E)** The control panel is to be located in the operating compartment or in the main fire control station.
      - **(F)** Indicating units are, as a minimum, to denote the section in which a detector or manually operated call point has operated. At least one unit is to be so located that it is easily accessible to responsible members of the crew at all times, when at sea or in port, except when the craft is out of service. One indicating unit is to be located in the operating compartment if the control panel is located in the space other than the operating compartment.
      - **(G)** Clear information is to be displayed on or adjacent to each indicating unit about the spaces covered and the location of the sections.
      - **(H)** Where the fire-detection system does not include means of remotely identifying each detector individually, no section covering more than one deck within public spaces, crew accommodation, corridors, service spaces and control stations is normally to be permitted except a section which covers an enclosed stairway. In order to avoid delay in identifying the source of fire, the number of enclosed spaces included in each section is to be limited. In no case is to more than 50 enclosed spaces be permitted in any section. If the detection system is fitted with remotely and individually identifiable fire detectors, the sections may cover several decks and serve any number of enclosed spaces.
      - **(I)** In passenger craft, if there is no fire detection system capable of remotely and individually identifying each detector, a section of detectors is not to serve spaces on both sides of the craft nor on more than one deck and neither should it be situated in more than one zone according to **Ch 1, 301. 1,** if it is satisfied that the protection of the craft against fire will not thereby be reduced, may permit such a section of detectors to serve both sides of the craft and more than one deck. In passenger craft fitted with individually identifiable fire detectors, a section may serve spaces on both sides of the craft and on several decks.
      - **(J)** A section of fire detectors which covers a control station, a service space, a public space, crew accommodation, corridor or stairway enclosure is not to include a machinery space of major fire hazard.
      - **(K)** Detectors are to be operated by heat, smoke or other products of combustion, flame, or any combination of these factors. Detectors operated by other factors indicative of incipient fires may be considered by the Society provided that they are no less sensitive than such detectors. Flame detectors are only to be used in addition to smoke or heat detectors.
      - **(L)** Suitable instructions and component spares for testing and maintenance are to be provided.
      - **(M)** The function of the detection system is to be tested periodically by means of equipment producing hot air at the appropriate temperature, or smoke or aerosol particles having the appropriate range of density or particle size or other phenomena associated with incipient fires to which the detector is designed to respond. All detectors are to be of a type such that they can be tested for correct operation and restored to normal surveillance without the renewal of any component.
      - **(N)** The fire detection system is not to be used for any other purpose, except that closing of fire doors and similar functions may be permitted at the control panel.
      - **(O)** Fire detection systems with a zone address identification capability are to be so arranged that.
        - **(a)** A loop cannot be damaged at more than one point by a fire, **【See Guidance】**
        - **(b)** Means are provided to ensure that any fault (e.g., power break; short circuit; earth) occurring in the loop is not to render the whole loop ineffective, **【See Guidance】**
        - **(c)** All arrangements are made to enable the initial configuration of the system to be restored in the event of failure (electrical, electronic, informatic), and
        - **(d)** The first initiated fire alarm is not to prevent any other detector to initiate further fire alarms.
    - **(2)** Installation requirements
      - **(A)** Manually operated call points are to be readily accessible in the corridors of each deck such that no part of the corridor is more than 20 $\mathrm{m}$ from a manually operated call point.
      - **(B)** Where a fixed fire detection and fire alarm system is required for the protection of spaces other than stairways, corridors and escape routes, at least one detector complying with (1), (K) is to be installed in each such space.
      - **(C)** Detectors are to be located for optimum performance. Positions near beams and ventilation ducts or other positions where patterns of air flow could adversely affect performance and positions where impact or physical damage is likely are to be avoided. In general, detectors which are located on the overhead are to be a minimum distance of 0.5 $\mathrm{m}$ away from bulkheads.
      - **(D)** The maximum spacing of detectors is to be in accordance with the table below.
      - **(E)** Electrical wiring which forms part of the system is to be so arranged as to avoid machinery spaces of major fire hazard, and other enclosed spaces of major fire hazard except, where it is necessary, to provide for fire detection of fire alarm in such spaces or to connect to the appropriate power supply.
    - **(3)** Design requirements
      - **(A)** The system and equipment is to be suitably designed to withstand supply voltage variation and transients, ambient temperature changes, vibration, humidity, shock, impact and corrosion normally encountered in crafts.
      - **(B)** Smoke detectors required by (2), (B) above are to be certified to operate before the smoke density exceeds 12.5 % obscuration per metre, but not until the smoke density exceeds 2 *%* obscuration per metre. Smoke detectors to be installed in other spaces are to operate within sensitivity limits to the satisfaction of the Society having regard to the avoidance of detector insensitivity or oversensitivity.
      - **(C)** Heat detectors are to be certified to operate before the temperature exceeds 78℃ but not until the temperature exceeds 54℃, when the temperature is raised to those limits at a rate less than 1℃ per minute. At higher rates of temperature rise, the heat detector is to operate within temperature limits, having regard for the avoidance of detector insensitivity or over-sensitivity.
      - **(D)** The permissible temperature for the operation of heat detectors may be increased to 30℃ above the maximum deckhead temperature in drying rooms and similar spaces of a normal high ambient temperature.
      - **(E)** Flame detectors referred to in (1), (K) are to have a sensitivity sufficient to determine flame against an illuminated space background and a false signal identification system.
  - **3.** A fixed fire detection and fire alarm system for periodically unattended machinery spaces (including machinery spaces in which watchkeeping personnel is not in place continuously or in which personnel location is impossible due to narrow structures under the Society's consideration, hereinafter the same applies) is to comply with the following.
    - **(1)** The fire detection system is to be so designed, and the detectors so positioned as to detect rapidly the onset of fire in any part of those spaces and under any normal conditions of operation of the machinery and variations of ventilation as required by the possible range of ambient temperatures. Except in spaces of restricted height, and where their use is especially appropriate, detection system using only thermal detectors is not to be permitted. The detection system is to initiate audible and visual alarms distinct in both respects from the alarms of any other system not indicating fire, in sufficient places to ensure that the alarms are heard and observed on the navigating bridge and by a responsible engineer officer. When the operating compartment is unmanned, the alarm is to sound in a place where a responsible member of the crew is on duty.
    - **(2)** After installation, the system is to be tested under varying conditions of engine operation and ventilation.
  - **4.** Areas of major fire hazard are to be protected by an approved fixed fire-extinguishing system operable from the control position which is adequate for the fire hazard that may exist. The system is to comply with **201. 6** and be capable of local manual control and remote control from the continuously manned control stations. **【See Guidance】**
  - **5.** In all craft where gas is used as the extinguishing medium, the quantity of gas is to be sufficient to provide two independent discharges. The second discharge into the space is only to be activated manually from a position outside the space being protected. Where the space has a local fire-suppression system installed to protect fuel oil, lubricating oil and hydraulic oil located near exhaust manifolds, turbo chargers or similar heated surfaces on main and auxiliary internal combustion engines, a second discharge need not be required. **【See Guidance】**
  - **6.** **Requirements for fixed fire-extinguishing systems**
    - **(1)** General
      - **(A)** The use of a fire-extinguishing medium which, either by itself or under expected conditions of use, will adversely affect the earth's ozone layer, and/or gives off toxic gases in such quantities as to endanger people, is not to be permitted.
      - **(B)** The necessary pipes for conveying fire-extinguishing medium into protected spaces are to be provided with control valves so marked as to indicate clearly the spaces to which the pipes are led. Non-return valves are to be installed in discharge lines between cylinders and manifolds. Suitable provision is to be made to prevent inadvertent admission of the medium into any space.
      - **(C)** The piping for the distribution of fire-extinguishing medium is to be arranged, and discharge nozzles so positioned, that a uniform distribution of medium is obtained.
      - **(D)** Means are to be provided to close all openings which may admit air to, or allow gas to escape from, a protected space.
      - **(E)** Where the volume of free air contained in air receivers in any space is such that, if released in such space in the event of fire, such release of air within that space would seriously affect the efficiency of the fixed fire-extinguishing system, the provision of an additional quantity of fire-extinguishing medium is to be required.
      - **(F)** Means are to be provided for automatically giving audible warning of the release of fire-extinguishing medium into any space in which personnel normally work or to which they have access. The alarm is to operate for a suitable period before the medium is released, but not less than 20s. Visible alarm is to be arranged in addition to the audible alarm.
      - **(G)** The means of control of any fixed gas fire-extinguishing system are to be readily accessible and simple to operate, and are to be grouped together in as few locations as possible at positions not likely to be cut off by a fire in a protected space. At each location there are to be clear instructions relating to the operation of the system having regard to the safety of personnel.
      - **(H)** Automatic release of fire-extinguishing medium is not permitted. **【See Guidance】**
      - **(I)** Where the quantity of extinguishing medium is required to protect more than one space, the quantity of medium available need not be more than the largest quantity required for any one space so protected.
      - **(J)** Pressure containers required for the storage of fire-extinguishing medium are to be located outside protected spaces in accordance with (M) below. Pressure containers may be located inside the space to be protected if in the event of accidental release persons will not be endangered.
      - **(K)** Means are be provided for the crew to safely check the quantity of medium in the containers.
      - **(L)** Containers for the storage of fire-extinguishing medium and associated pressure components are to be designed in accordance with **Pt 5, Ch 5** of **Rules for the Classification of Steel Ships** with regard to their locations and maximum ambient temperatures expected in service.
      - **(M)** When the fire-extinguishing medium is stored outside a protected space, it is to be stored in a room which is to be situated in a safe and readily accessible position and is to be effectively ventilated. Any entrance to such a storage room is preferably to be from the open deck, and in any case should be independent of the protected space. Access doors are to open outwards, and bulkheads and decks including doors and other means of closing any opening therein, which form the boundaries between such rooms and adjoining enclosed spaces, are to be gas tight. Such storage rooms are to be treated as control stations.
      - **(N)** Spare parts for the system are to be stored on board or at a base port.
      - **(O)** If the release of a fire extinguishing medium produces significant over or under pressurization in the protected space, means are to be provided to limit the induced pressures to acceptable limits to avoid structural damage.
    - **(2)** Carbon dioxide systems
      - **(A)** For cargo spaces, the quantity of carbon dioxide available is, unless otherwise provided, to be sufficient to give a minimum volume of free gas equal to 30 *%* of the gross volume of the largest cargo space so protected in the craft.
      - **(B)** For machinery spaces, the quantity of carbon dioxide carried is to be sufficient to give a minimum volume of free gas equal to the larger of the volumes of (a) or (b) below.
        - **(a)** 40 % of the gross volume of the largest machinery space so protected, the volume to exclude that part of the casing above the level at which the horizontal area of the casing is 40 % or less of the horizontal area of the space concerned taken midway between the tank top and the lowest part of the casing.
        - **(b)** 35 % of the gross volume of the largest machinery space protected, including the casing.
        - **(c)** For the purpose of this requirement, the volume of free carbon dioxide is to be calculated at 0.56 $\mathrm{m} ^{3} /kg$.
        - **(d)** For machinery spaces, the fixed piping system is to be such that 85 % of the gas can be discharged into the space within 2 minutes.
        - **(e)** Two separate controls are to be provided for releasing carbon dioxide into a protected space and to ensure the activation of the alarm. One control is to be used to discharge the gas from its storage containers. A second control is to be used for opening the valve of the piping which conveys the gas into the protected spaces.
        - **(f)** The two controls are to be located into a release box clearly identified for the particular space. If the box containing the controls is to be locked, a key to the box is to be in a break-glass type enclosure conspicuously located adjacent to the box. The percentages in (a) and (b) above may be reduced to 35 % and 30 % respectively for cargo craft of less than 2,000 tons gross tonnage; provided also that if two or more machinery spaces are not entirely separate they are to be considered as forming one space.
  - **7.** Control stations, public spaces, crew accommodation, corridors and service spaces are to be provided with portable fire extinguishers of approved type and design. At least five portable extinguishers are to be provided, and so positioned, as to be readily available for immediate use. In addition, at least one extinguisher suitable for machinery space fires is to be positioned outside each machinery space entrance.
  - **8.** Fire pumps, and appropriate associated equipment, or alternative effective fire extinguishing systems are be fitted as follows.
    - **(1)** At least two independently driven pumps are to be arranged. Each pump is to have at least two thirds the capacity of a bilge pump as determined by **Pt 5** but not less than 25 $\mathrm{m} ^{3} /h$. Each fire pump is to be able to deliver sufficient quantity and pressure of water to simultaneously operate the hydrants as required by (4) below. **【See Guidance】**
    - **(2)** The arrangement of the pumps is to be such that in the event of a fire in any one compartment all the fire pumps will not be put out of action. **【See Guidance】**
    - **(3)** Isolating valves to separate the section of the fire main within the machinery space containing the main fire pump or pumps from the rest of the fire main are to be fitted in an easily accessible and tenable position outside the machinery spaces. The fire main is to be so arranged that when the isolating valves are shut all the hydrants on the craft, except those in the machinery space referred to above, can be supplied with water by a fire pump not located in this machinery space through pipes which do not enter this space. The spindles of manually operated valves are to be easily accessible and all valves are to be clearly marked. **【See Guidance】**
    - **(4)** Hydrants shall be so arranged so that any location on the craft can be reached by the water jets from two fire hoses from two different hydrants, one of the jets being from a single length of hose. Ro-ro spaces hydrants are to be located so that any location within the space can be reached by two water jets from two different hydrants, each jet being supplied from a single length of hose.
    - **(5)** Each fire hose is to be of non-perishable material and have a maximum length approved by the Administration, Fire hoses, together with any necessary fittings and tools, are to be kept ready for use in conspicuous positions near the hydrants. All fire hoses in interior locations are to be connected to the hydrants at all times. One fire hose is to be provided for each hydrant as required by (4) above.
    - **(6)** Each fire hose is to be provided with a nozzle of an approved dual purpose type (i.e. spray/jet type) incorporating a shutoff.
    - **(7)** Where deep-fat cooking equipment is installed, all such installations are to be fitted with:
      - **(A)** an automatic or manual fixed extinguishing system tested to an appropriate standard acceptable to the Society.
      - **(B)** a primary and back up thermostat with an alarm to alert the operator in the event of failure of either thermostat.
      - **(C)** arrangements for automatically shutting off the electrical power to the deep-fat cooking equipment upon activation of the extinguishing system.
      - **(D)** an alarm for indicating operation of the extinguishing system in the galley where the equipment is installed.
      - **(E)** controls for manual operation of the extinguishing system which are clearly labelled for ready use by the crew.
- **202.** **Protection of special category and ro-ro spaces**
  - **1.** **Fixed fire-extinguishing system**
    Each special category space and ro-ro spaces are to be fitted with an approved fixed pressure waterspraying system for manual operation which is to protect all parts of any deck and vehicle platform in such space, provided that the Society may permit the use of any other fixed fire-extinguishing system that has been shown by full-scale test in conditions simulating a flowing petrol fire in the space to be not less effective in controlling fires likely to occur in such a space.
  - **2.** **Patrols and detection**
    - **(1)** A continuous fire patrol is to be maintained in special category spaces and ro-ro spaces unless a fixed fire detection and fire alarm system, complying with the requirements of **201. 2,** and a television surveillance system are provided. The fixed fire detection system is to be capable of rapidly detecting the onset of fire. The spacing and location of detectors are to be tested taking into account the effects of ventilation and other relevant factors. **【See Guidance】**
    - **(2)** Manually operated call points are to be provided as necessary throughout the special category spaces and ro-ro spaces and one is to be placed close to each exit from such spaces. Manually operated call points are to be spaced so that no part of the space is to be more than 20 $\mathrm{m}$ from a manually operated call point.
  - **3.** **Fire-extinguishing equipment**
    There is to be provided in each special category space and ro-ro space.
  - **4.** **Ventilation system**
    - **(1)** There is to be provided an effective power ventilation system for the special category spaces and ro-ro spaces sufficient to give at least 10 air changes per hour while navigating and 20 air changes per hour at the quayside during vehicle loading and unloading operations. The system for such spaces is to be entirely separated from other ventilation systems and is to be operating at all times when vehicles are in such spaces. Ventilation ducts serving special category spaces and ro-ro spaces capable of being effectively sealed are to be separated for each such space. The system is to be capable of being controlled from a position outside such spaces.
    - **(2)** The ventilation is to be such as to prevent air stratification and the formation of air pockets.
    - **(3)** Means are to be provided to indicate in the operating compartment any loss or reduction of the required ventilating capacity.
    - **(4)** Arrangements are to be provided to permit a rapid shutdown and effective closure of the ventilation system in case of fire, taking into account the weather and sea conditions.
    - **(5)** Ventilation ducts, including dampers, are to be made of steel or other equivalent material. Ducts lying inside the served space may be made of non-combustible or fire-restricting material.
  - **5.** **Scuppers, bilge pumping and drainage**
    In view of the serious loss of stability which could arise due to large quantities of water accumulating on the deck or decks consequent to the operation of the fixed pressure water-spraying system, scuppers are to be fitted so as to ensure that such water is rapidly discharged directly overboard. Alternatively, pumping and drainage facilities are to be provided additional to the requirements of **Pt 5.** When it is required to maintain watertight or weathertight integrity, as appropriate, the scuppers are to be arranged so that they can be operated from outside the space protected.
  - **6.** **Precautions against ignition of flammable vapours**
    - **(1)** On any deck or platform, if fitted, on which vehicles are carried and on which explosive vapours might be expected to accumulate, except platforms with openings of sufficient size permitting penetration of petrol gases downwards, equipment which may constitute a source of ignition of flammable vapours and, in particular, electrical equipment and wiring, are to be installed at least 450 $\mathrm{mm}$ above the deck or platform. Electrical equipment installed at more than 450 $\mathrm{mm}$ above the deck or platform is to be of a type so enclosed and protected as to prevent the escape of sparks. However, if the installation of electrical equipment and wiring at less than 450 $\mathrm{mm}$ above the deck or platform is necessary for the safe operation of the craft, such electrical equipment and wiring may be installed provided that it is of a type approved for use in an explosive petrol and air mixture.
    - **(2)** Electrical equipment and wiring, if installed in an exhaust ventilation duct, are to be of a type approved for use in explosive petrol and air mixtures and the outlet from any exhaust duct is to be sited in a safe position, having regard to other possible sources of ignition.
- **203.** **Fire control plans**
  - **1.** There are to be permanently exhibited, for the guidance of the master and officers of the craft, fire control plans showing clearly for each deck the following positions.
    The control stations, the sections of the craft which are enclosed by fire-resisting divisions together with particulars of the fire alarms, fire detection systems, the sprinkler installations, the fixed and portable fire-extinguishing appliances, the means of access to the various compartments and decks in the craft, the ventilating system including particulars of the master fan controls, the positions of dampers and identification numbers of the ventilating fans serving each section of the craft, the location of the international shore connection, if fitted, and the position of all means of control referred to in **Ch 1, 206. 3** and **207. 2.** and **Ch 2, 201. 1** and **4.**
    The text of such plans is to be in the official language of the flag State. However, if the language is neither English nor French, a translation into one of those languages is to be included.
    **【See Guidance】**
  - **2.** A duplicate set of fire control plans or a booklet containing such plans is to be permanently stored in a prominently marked weathertight enclosure outside the deckhouse for the assistance of shore side fire-fighting personnel.
- **204.** **Fire-fighter's outfits 【See Guidance】**
  - **1.** All craft, other than category A passenger craft, are to carry at least two fire-fighter‘s outfits complying with the requirements of **Par 3. 【See Guidance】**
    - **(1)** In addition, there are to be provided in category B passenger craft for every 80 $\mathrm{m}$*,* or part thereof, of the aggregate of the length of all passenger spaces and service spaces on the deck which carries such spaces; or, if there is more than one such deck, on the deck which has the largest aggregate of such length, two fire-fighter's outfits and two sets of personal equipment, each set comprising the items stipulated in **3.** (1), (A) to (C);
    - **(2)** In category B passenger craft, for each pair of breathing apparatus there is to be provided one water fog applicator which is to be stored adjacent to such apparatus.
    - **(3)** Additional sets of personal equipment and breathing apparatus, having due regard to the size and type of the craft, may be required.
  - **2.** The fire-fighter's outfits, or sets of personal equipment, are to be so stored as to be easily accessible and ready for use and, where more than one fire-fighter's outfit or more than one set of personal equipment is carried, they are to be stored in widely separated positions.
  - **3.** A fire-fighter's outfit is to consist of:
    - **(1)** Personal equipment comprising:
      - **(A)** Protective clothing of material to protect the skin from the heat radiating from the fire and from burns and scalding by steam or gases. The outer surface is to be water-resistant,
      - **(B)** Boots and gloves of rubber or other electrically non-conductive material,
      - **(C)** A rigid helmet providing effective protection against impact,
      - **(D)** An electric safety lamp (hand lantern) of an approved type with a minimum burning period of 3 hours, and
      - **(E)** An axe.
    - **(2)** A breathing apparatus of an approved type which may be either:
      - **(A)** A smoke helmet or smoke mask which is to be provided with a suitable air pump and a length of air hose sufficient to reach from the open deck, well clear of hatch or doorway, to any part of the holds or machinery spaces. If, in order to comply with this subparagraph, an air hose exceeding 36 $\mathrm{m}$ in length would be necessary, a self-contained breathing apparatus is to be substituted or provided in addition, or
      - **(B)** A self-contained compressed-air-operated breathing apparatus, the volume of air contained in the cylinders of which is to be at least 1,200 $l$*,* or other self-contained breathing apparatus which is to be capable of functioning for at least 30 minutes. A number of spare charges, suitable for use with the apparatus provided, are to be available on board.
    - **(3)** For each breathing apparatus, a fireproof lifeline of sufficient length and strength is to be provided capable of being attached by means of a snap hook to the harness of the apparatus or to a separate belt in order to prevent the breathing apparatus becoming detached when the lifeline is operated.
- **205.** **Fuel and other flammable fluid tanks and systems**
  - **1.** A fixed vapour detection system is to be installed in each space through which fuel lines pass, with alarms provided at the continuously manned control station.
  - **2.** Every fuel tank is, where necessary, to be provided with "savealls" or gutters which would catch any fuel which may leak from such tanks.
  - **3.** Safe and efficient means of ascertaining the amount of fuel contained in any tank are to be provided. Sounding pipes are not to terminate in any space where the risk of ignition of spillage from the sounding pipe might arise. In particular, they are not to terminate in passenger or crew spaces. The use of cylindrical gauge glasses is prohibited, except for cargo craft where the use of oil-level gauges with flat glasses and self-closing valves between the gauges and fuel tanks may be permitted. Other means of ascertaining the amount of fuel contained in any tank may be permitted if such means do not require penetration below the top of the tank, and providing their failure or overfilling of the tank will not permit the release of fuel.
  - **4.** During bunkering operations no passenger is to be on board the craft or in the vicinity of the bunkering station. Adequate 'No Smoking' and 'No Naked Lights' signs are to be posted. Vessel-to-shore fuel connections are to be of closed type and suitably grounded during bunkering operations.
  - **5.** The provision of fire detection and extinguishing systems in spaces where non-integral fuel tanks are located is to be in accordance with paragraphs **201. 1** to **4.**
  - **6.** Refuelling of the craft is to be done at the approved refuelling facilities, detailed in the route operational manual, at which the following fire appliances are provided:
    - **(1)** A suitable foam applicator system consisting of monitors and foam-making branch pipes capable of delivering foam solution at a rate of not less than 500 $\mathrm{l}/m i n$ for not less than 10 min.
    - **(2)** Dry powder extinguishers of total capacity not less than 50 $\mathrm{kg}$*.*
    - **(3)** Carbon dioxide extinguishers of total capacity not less than 16 $\mathrm{kg}$*.*

#### Section 3 Additional Requirements for High Speed Passenger Craft

- **301.** **Fixed sprinkler system 【See Guidance】**
  - **1.** Public spaces and service spaces, crew accommodation areas where sleeping berths are provided, storage rooms other than those containing flammable liquids, and similar spaces are to be protected by a fixed sprinkler system. Manually operated sprinkler systems are to be divided into sections of appropriate size and the valves for each section, start of sprinkler pump(s) and alarms are to be capable of being operated from two spaces separated as widely as possible, one of which is to be a continuously manned control station. In category B craft, no section of the system is to serve more than one of the zones required in **Ch 1, 301.**
  - **2.** Plans of the system are to be displayed at each operating station. Suitable arrangements are to be made for the drainage of water discharged when the system is activated.
  - **3.** For the general guidance of fixed sprinkler systems, refer to **IMO Res. MSC. 44(65).**
  - **4.** Category A craft need not comply with the requirements of **1** and **2** above providing that:
    - **(1)** Smoking is not permitted.
    - **(2)** Sales shops, galleys, service spaces, ro-ro spaces and cargo spaces are not fitted.
    - **(3)** The maximum number of passengers carried does not exceed 200.
    - **(4)** The voyage duration at operational speed from departure port to destination when fully laden does not exceed 2 hours.

#### Section 4 Additional Requirements for High Speed Cargo Craft

- **401.** **Cargo spaces**
  Cargo spaces, except open deck areas or refrigerated holds, are to be provided with an approved automatic smoke detection system complying with **201. 2** to indicate at the control station the location of outbreak of a fire in all normal operating conditions of the installations and are to be protected by an approved fixed quick acting fire-extinguishing system complying with **201. 6** (1) operable from the control station.
- **402.** **Fixed sprinkler system**
  - **1.** Crew accommodation where sleeping berths are provided, having a total deck area greater than 50 $\mathrm{m} ^{2}$ (including corridors serving such accommodation), is to be protected by a fixed sprinkler system.
  - **2.** Plans of the system are to be displayed at each operating station. Suitable arrangements is to be made for the drainage of water discharged when the system is activated.

#### Section 5 Additional Requirements for Craft and Cargo Spaces intended for the Carriage of Dangerous Goods

- **501.** **Application**
  For crafts intended for the carriage of dangerous goods and engaged on international voyage, the HSC Code is to be applied. ![](images/image101.png)
