# Rules/Guidance for the Classification of High Speed and Light Crafts

> OTHER RULES AND GUIDANCE / RB-11-E / 2025 / EN / Guidance

## PART 7 FIRE PROTECTION, DETECTION AND EXTINCTION

### CHAPTER 1 FIRE PROTECTION

#### Section 2 Structural Fire Protection

- **201.** **Classification of space use and structural fire protection times**
  - **1.** In application to **201.** of the Rules, cabinets having a deck area of less than 2 $\mathrm{m} ^{2}$ may be accepted as part of the space they serve provided they have open ventilation to the space and do not contain any material or equipment which could be a fire risk.
    Also, in application to NOTES 1 of **Table 7.1.1** and **Table 7.1.2** of the Rules, the upper side of the decks of open vehicle spaces need not be insulated where the fixed pressure water-spraying fire-extinguishing systems are provided.
  - **2.** Ventilation openings may be accepted in entrance doors to public toilets if positioned in the lower portion of such doors and fitted with closable grilles operable from the public space side and made of non-combustible or fire-restricting material.
- **202.** **Structure**
  - **1.** **1**. In **202. 1** of the Rules, ships which not applied the regulations of registered country, as category A crafts and ships restricted in service area(ships with service restriction notations of equipment "C" or "S"), are applied only areas of major fire hazard in requirements of **Table 7.1** and **Table 7.1.2.**
- **203.** **Fire-resisting divisions**
  - **1.** In **203.** of the Rules, ships which not applied the regulations of registered country, as category A crafts and ships restricted in service area, are applied only areas of major fire hazard.
  - **2.** In application to **203. 6** of the Rules, watertight doors of steel without fire insulation may only be accepted if there is no risk of igniting combustible materials on the other side of the fire-resisting divisions in a fire, and if fastening of the door is arranged to avoid excessive heat transfer to the bulkhead.
- **204.** **Restricted use of combustible materials**
  - **1.** In application to **204. 4** of the Rules, these requirements are also applied to the windows in the relevant area.
  - **2.** The requirements in **204. 7** of the Rules do not apply to ships unrestricted in service area.
- **205.** **Arrangement** ***(2022)***
  - **1.** In application to **205. 1** of the Rules, open stairways may be fitted in public spaces consisting of only two decks, provided that :
    - **(1)** all levels are used for the same purpose;
    - **(2)** the area of the opening between the lower and upper parts of the space is at least 10% of the deck area between the upper and lower parts of the space;
    - **(3)** the design is such that persons within the space should be generally aware, or could easily be made aware of, a developing fire or other hazardous situation located within that space;
    - **(4)** sufficient means of escape are provided from both levels of the space directly leading to an adjacent safe area or compartment; and
    - **(5)** the whole space is served by one section of the sprinkler system.
  - **2.** The requirements in **205. 2** and **3** of the Rules do not apply to ships restricted in service area.
- **207.** **Ventilation**
  - **1.** In application to **207. 2** of the Rules, the terms "other spaces" in the wording means provided for stopping the power ventilation to the machinery space are to be separated from the means provided for stopping ventilation of other spaces" means other machinery space or other space.
- **209.** **Openings in fire-resisting divisions**
  - **1.** The requirements in **209. 2** of the Rules do not apply to ships restricted in service area.
  - **2.** Special category spaces in ships engaged on domestic sea voyage are provided with the fixed fire detection and fire alarm systems, and TV monitoring systems(if not make a round of patrol continuously).

#### Section 3 Additional Requirements for High Speed Passenger Craft

- **301.** **Arrangement**
  - **1.** The requirements in **201. 1** of the Rules do not apply to a ship not engaged on international sea voyages. ![](images/image34.png)


### CHAPTER 2 FIRE DETECTION AND EXTINCTION

#### Section 2 Fire Detection and Extinction

- **201.** **Fire detection and extinguishing systems**
  - **1.** The requirements in **201. 2** (1) (O) (a) of the Rules are considered satisfied by arranging the loop such that detectors, indicating units and control panel of each section are grouped in accordance with **201. 2** (1) (D) and (F) will not pass through a space, or a part of a space, covered by a detector more than once.
  - **2.** The requirements in **201. 2** (1) (O) (b) of the Rules are considered satisfied when a fault occurring in the loop only render ineffective a part of the loop. This part of the loop is not to be larger than a section in a system which is without means of remotely identifying each detector.
  - **3.** In application to **201. 4** of the Rules, As category A passenger craft a ship not engaged on international sea voyages, this ship of less than 30 $\mathrm{m}$ length and distance between control station and centralized fire fighting controls of not more than 15 $\mathrm{m}$ may be accepted to centralize the fire fighting equipment and controls for the machinery spaces in a different location than the main control station, provided equivalent fire fighting abilities and overall safety can be documented.
  - **4.** In application to **201. 5** of the Rules, a ship not engaged on international sea voyages and used gas as the extinguishing medium are to be provided with the sufficient quantity of gas for one discharge
  - **5.** In application to **201. 6** (1) (H) of the Rules, for gas turbines that are fitted in a dedicated enclosure of ships restricted in service area, automatic release of fire-extinguishing medium inside the enclosures are taken to avoid any risk of automatic release when persons are present in the protected space.
  - **6.** In application to **201. 8** (1) of the Rules, a ship not engaged on international sea voyages are arranged at least one pump or more.
  - **7.** The requirements in **201. 8** (2) of the Rules do not apply to ships of 1,000 gross tonnage and upwards restricted in service area
  - **8.** In application to **201. 8** (3) of the Rules, for a ship not engaged on international sea voyages(except for category B passenger craft), isolating valves to separate the section of the fire main within the fire pump space from the rest of the system are not required if the fire pumps are located in areas of minor fire hazard. However valves are to be fitted to prevent the possibility that a failure in one fire pump may the whole system out of service.
- **202.** **Protection of special category and ro-ro spaces**
  - **1.** The requirements in **202. 2** (1) of the Rules do not apply to a ship not engaged on international sea voyages.
- **203.** **Fire control plans**
  - **1.** **1**. In application to **203. 1** of the Rules, fire control plans for a ship not engaged on international sea voyages may not be included a translation of English or French language.
- **204.** **Fire-fighter's outfits**
  - **1.** In application to **204.** of the Rules, for a ship not engaged on international sea voyages, ships having special category spaces are to carry at least two fire-fighter's outfits and other ships are to carry at least one fire-fighter's outfits.
  - **2.** The requirements in **204. 1** (1) to (3) of the Rules do not apply to a ship not engaged on international sea voyages.

#### Section 3 Additional Requirements for High Speed Passenger Craft

- **301.** **Fixed sprinkler system**
  - **1.** The requirements in **301.** of the Rules do not apply to category A ships a ship not engaged on international sea voyages, ships of less than 1,000 gross tonnage or category B ships a ship not engaged on international sea voyages.

#### Section 4 Additional Requirements for High Speed Cargo Craft

- **401.** **Cargo spaces**
  - **1.** The requirements in **401.** of the Rules do not apply to ships a ship not engaged on international sea voyages. ![](images/image35.png)

    |   |
    | --- |
    | **RULES AND GUIDANCE FOR THE CLASSIFICATION OF**<br>**HIGH SPEED AND LIGHT CRAFTS**<br>Published by<br>**KR**<br>36, Myeongji ocean city 9-ro, Gangseo-gu,<br>BUSAN, KOREA<br>TEL : +82 70 8799 7114<br>FAX : +82 70 8799 8999<br>Website : http://www.krs.co.kr |
    |   |

    | CopyrightⒸ 2023, **KR**<br>Reproduction of this Rules and Guidance in whole or in parts is prohibited without permission of the publisher. |
    | --- |
