# Ships Using Low-flashpoint Fuels

> OTHER RULES AND GUIDANCE / RB-14-E / 2025 / EN / Rules

## CHAPTER 14 ELECTRICAL INSTALLATIONS

### Section 1 Goal

#### 101. Goal

The goal of this Chapter is to provide for electrical installations that minimize the risk of ignition in the presence of a flammable atmosphere.


### Section 2 Functional Requirements

#### 201. Functional requirements

This Chapter is related to functional requirements in **Ch 2, 201. 1**, **2**, **4**, **7**, **8**, **11**, **13** and **16,** to **18**. In particular the following apply:
Electrical generation and distribution systems, and associated control systems, are to be designed such that a single fault will not result in the loss of ability to maintain fuel tank pressures and hull structure temperature within normal operating limits.


### Section 3 General Requirements

#### 301. General requirements

- **1.** Electrical installations are to be in compliance with a standard at least equivalent to those acceptable to the Society.
- **2.** Electrical equipment or wiring is to not be installed in hazardous areas unless essential for operational purposes or safety enhancement.
- **3.** Where electrical equipment is installed in hazardous areas as provided in **2**, it is to be selected, installed and maintained in accordance with standards at least equivalent to those acceptable to the Society. Equipment for hazardous areas is to be of a certified safe type.
- **4.** Failure modes and effects of single failure for electrical generation and distribution systems in **201.** are to be analysed and documented to be at least equivalent to those acceptable to the Society. **【See Guidance】**
- **5.** The lighting system in hazardous areas is to be divided between at least two branch circuits. All switches and protective devices are to interrupt all poles or phases and are to be located in a non-hazardous area.
- **6.** The installation on board of the electrical equipment units is to be such as to ensure the safe bonding to the hull of the units themselves.
- **7.** Arrangements are to be made to alarm in low-liquid level and automatically shutdown the motors of fuel pumps in the event of low-low liquid level. The automatic shutdown may be accomplished by sensing low pump discharge pressure, low motor current, or low-liquid level. This shutdown is to give an audible and visual alarm on the navigation bridge, continuously manned central control station or onboard safety centre.
- **8.** Submerged fuel pump motors and their supply cables may be fitted in liquefied gas fuel containment systems. Fuel pump motors are to be capable of being isolated from their electrical supply during gas-freeing operations.
- **9.** For non-hazardous spaces with access from hazardous open deck where the access is protected by an airlock, electrical equipment which is not of the certified safe type is to be de-energized upon loss of overpressure in the space.
- **10.** Electrical equipment for propulsion, power generation, manoeuvring, anchoring and mooring, as well as emergency fire pumps, that are located in spaces protected by airlocks, is to be of a certified safe type. ![](images/image24.png)
