# Guidance for Floating Liquefied Gas Production Units

> RULES AND GUIDANCE FOR OFFSHORE STRUCTURES / GC-10-E / 2025 / EN / Guidance

## CHAPTER 8 FIRE PROTECTION, MEANS OF ESCAPE

### Section 1 General

#### 101. Application

- **1.** Fire protection, means of escape and fire extinction, except otherwise specified in this Chapter, are to be in accordance with **Pt 7, Ch 5, Sec 11** of **Rules for the Classification of Steel Ships** and **Pt 7, Ch 5, 1101. 1** of **Rules for the Classification of Steel Ships** for application of **Pt 8** of **Rules for the Classification of Steel Ships.**

#### 102. Definition

- **1.** **"H" class divisions** are those divisions formed by bulkheads and decks which comply with the following criteria:
  - **(1)** they are constructed of steel or other equivalent material;
  - **(2)** they are suitably stiffened;
  - **(3)** they are insulated with approved non-combustible materials such that the average temperature of unexposed sides will not rise more than 140 ℃ above the original temperature, nor will the temperature, at any one point, including any joint, rise more than 180 ℃ above the original temperature, within the time listed below during 120-minute hydrocarbon fire tests:
    class "H-120" 120 min
    class "H-60" 60 min
    class "H-0" 0 min
  - **(4)** they are constructed as to be capable of withstanding and preventing the passage of smoke and flame to the end of the one-hour standard fire test; and
  - **(5)** they are ensured by through tests of prototype bulkheads or decks that the specimen is subjected to the temperature corresponding to the curve of hydrocarbon fire time versus temperature described in Interim Hydrocarbon Fire Resistance Test for Elements of Construction for Offshore Installations given by U.K. Department of Energy or Norwegian Petroleum Directorate to ensure that it meets the above requirements for integrity and temperature rise, and to be approved by the Society or organizations deemed appropriate by the Society.
- **2.** **"A class divisions"** are those divisions formed by bulkheads and decks which comply with the following criteria:
  - **(1)** they are constructed of steel or other equivalent material;
  - **(2)** they are suitably stiffened;
  - **(3)** they are insulated with approved non-combustible materials such that the average temperature of the unexposed side will not rise more than 140 ℃ above the original temperature, nor will the temperature, at any one point, including any joint, rise more than 180 ℃ above the original temperature, within the time listed below:
    class "A-60" 60 min
    class "A-30" 30 min
    class "A-15" 15 min
    class "A-0" 0 min
  - **(4)** they are constructed as to be capable of preventing the passage of smoke and flame to the end of the one-hour standard fire test; and
  - **(5)** the Society has required a test of a prototype bulkhead or deck in accordance with the Fire Test Procedures Code to ensure that it meets the requirements above for integrity and temperature rise.


### Section 2 Prevention of Fire and Explosion

#### 201. Location and separation of spaces

- **1.** **General**
  - **(1)** Machinery and equipment are to be arranged in accordance with API RP 14J.
  - **(2)** Equipment items that could become fuel sources in the event of a fire are to be separated from potential ignition sources by space separation, firewalls or protective walls. The following may be referred for fuel sources and ignition sources.

    | Ignition source | Fuel source |
    | --- | --- |
    | Fired vessels, Electrical equipment, Combustion engines, gas turbines, Waste heat recovery equipment, Living quarters, Mobile phones, Flares, Lighting, Welding machines, Spark producing hand tools, Grinding machines, Portable computer, Cutting machinery or torches, Static electricity, Cameras, Non-Intrinsically Safe Flashlights | Gas inlet and swivel, Liquefied gas manifold or loading arm, Process piping and hydrocarbon refrigerant piping, Separators and scrubbers, Riser and pipelines, Coalescer, Vent, Gas compressor, Pig launcher and receiver, Liquefied hydrocarbon pumps, Drains, Heat exchangers, Fuel tank, Hydrocarbon refrigerant storage tanks, Chemical storage tanks, Gas metering equipment, Gas sample containers, Oil purifiers, etc. |
  - **(3)** For the overall safety of personnel and unit, the followings are to be considered in design:
    - **(A)** Separation of non-hazardous areas from those classified as hazardous areas
    - **(B)** Minimizing the likelihood of uncontrollable releases of hydrocarbon to the environment
    - **(C)** Minimizing the spread of flammable liquids and gases which may result in a hazardous event and facilitating rapid removal of any accumulations
    - **(D)** Minimizing the probability of ignition
    - **(E)** Minimizing the consequences of fire and explosions
    - **(F)** Preventing fire escalation and equipment damage
    - **(G)** Providing for adequate arrangements for escape and evacuation
    - **(H)** Effective emergency response
    - **(I)** Protection of safety systems, critical systems from damage
    - **(J)** Equipment arrangements are to provide access for inspection and servicing and safe means of egress from all machinery spaces.
  - **(4)** In case of a fire onboard the unit, the means of escape is to permit the safe evacuation of all occupants to a safe area, even when the structure they occupy can be considered lost in a conflagration.
- **2.** No accommodation spaces are to be located within the cargo area and not to be located above or below the liquefied gas storage tank, condensate storage tank and process areas.
- **3.** No control stations are to be located within the cargo area.
- **4.** Process systems are to be as follows.
  - **(1)** The raw gas inlet and vaporized gas outlet device including swivel are to be separated from sources of ignition and protected from mechanical damage.
  - **(2)** "A-0" firewalls around the raw gas inlet area are to be used to provide protection from potential uncontrolled flow from wellheads with shut-in pressures exceeding 42 kg/cm2.
  - **(3)** Flare and vent systems are to be in accordance with the API Std. 521 deemed appropriate by the Society. The radiant heat intensities or emissions from flares and vents are not to exceed the following limits:
    - **(A)** In areas where emergency action lasting up to 1 minute may be required by personnel without shielding, but with appropriate clothing: 6.3 kWm
    - **(B)** In areas where emergency action lasting several minutes may be required by personnel without shielding, but with appropriate closing: 4.7 kWm
    - **(C)** At any location where personnel are continuously exposed: 1.6 kWm
    - **(D)** Temperature rating of electrical and mechanical equipment
    - **(E)** At any point on the unit where the gas plumes from vents could be ignited or personnel could come into contact with such gas: 60% LEL
  - **(4)** Fired vessels(glycol reboilers, etc.) are to be installed away from wellheads and other hydrocarbon processing and storage equipment. If it is not be possible to comply to the above requirement, particularly when the space of the process area is limited, causing fired vessels to be located in the unfired process areas, then the fired vessel is to be surrounded on all sides by a minimum of "A-0" class firewall.
- **5.** Stations for activation of the emergency shutdown system for complete platform shutdown are to be located as follows:
  - **(1)** Helicopter decks
  - **(2)** Exit stairway landings at each deck level
  - **(3)** Boat landings
  - **(4)** Emergency evacuation stations
  - **(5)** Near the main exits of living quarters
  - **(6)** Emergency control station
  - **(7)** Process control station


### Section 3 SUPPRESSION OF FIRE

#### 301. Containment of fire

- **1.** Exterior boundaries of superstructures and deckhouses enclosing accommodation and including any overhanging decks which support such accommodation, are to be constructed of steel and insulated to "H-60" class for the whole of the portions which face the cargo area and the process area and on the outward sides for a distance of 3 m from the end boundary facing the cargo area and process area. In cases where there is a minimum of 33 separation from the cargo area and process area, however, the results of risk assessment or fire load evaluation are satisfactory, "A-0" class may be used instead of the "H-0".
- **2.** **Fire integrity of bulkheads and decks**
  - **(1)** The minimum fire integrity of bulkheads and decks shall be as prescribed in **Tables 8.1** and **8.2**.
  - **(2)** For determining the appropriate fire integrity standards to be applied to divisions between adjacent spaces, such spaces are classified according to their fire risk as shown in categories ① to ⑫ below. The title of each category is intended to be typical rather than restrictive.
    ① Control stations
    spaces as defined in **Ch 1, 211.** of **Guidance for Mobile Offshore Drilling Unit** (A station where the emergency power source is located is not considered.)
    ② Corridors
    corridors and lobbies.
    ③ Accommodation spaces
    Spaces used for public spaces, cabins, offices, hospitals, cinemas, games and hobby rooms and similar spaces, excluding corridors, lavatories and pantries containing no cooking appliances.
    ④ Stairways
    Interior stairways, lifts and escalators (other than those wholly contained within the machinery spaces) and enclosures thereto. In this connection a stairway which is enclosed only at one level is to be regarded as part of the space from which it is not separated by a fire door.
    ⑤ Service spaces (low risk)
    Lockers, store-rooms and working spaces in which flammable materials are not stored, drying rooms and laundries.
    ⑥ Machinery spaces of category A
    Spaces as defined in **Pt 8, Ch 1, 103. 31** of **Rules for the Classification of Steel Ships**.
    ⑦ Other machinery spaces
    All other machinery spaces than machinery spaces of Category A, containing propelling machinery, boilers, oil fuel units, steam and internal combustion engines, generators and major electrical machinery, oil filling stations, refrigerating, stabilizing, ventilating and air-conditioning machinery and similar spaces, including trunks to such spaces.
    ⑧ Process areas, Cargo areas
    Areas as defined in **Ch 1 202. 2** and **Pt 7, Ch 5, 105. 6** of **Rules for the Classification of Steel Ships**.
    ⑨ Hazardous areas
    Areas as defined in **Ch 7, 102.**
    ⑩ Service spaces (high risk)
    Lockers, store-rooms and working spaces in which flammable materials are stored, galleys, pantries containing cooking appliances, paint rooms and workshops other than those forming part of the machinery space.
    ⑪ Open decks
    Open deck spaces and enclosed promenades having little or no fire risk.
    Air spaces (the space outside superstructures and deckhouses).
    ⑫ Sanitary and Similar Spaces
    Communal sanitary facilities such as showers, bath, lavatories, etc., and isolated pantries containing no cooking appliances.

    | Spaces |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ | ⑪ | ⑫ |
    | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
    | Control stations | ① | A-0^(d) | A-0 | A-60 | A-0 | A-15 | A-60 | A-15 | H-60^(e) | A-60 | A-60 | * | A-0 |
    | Corridors | ② |   | C | B-0 | B-0<br>A-0^(b) | B-0 | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | B-0 |
    | Accommodation spaces | ③ |   |   | C | B-0<br>A-0^(b) | B-0 | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | C |
    | Stairways | ④ |   |   |   | B-0<br>A-0^(b) | B-0<br>A-0^(b) | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | B-0<br>A-0^(b) |
    | Service spaces (low risk) | ⑤ |   |   |   |   | C | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | B-0 |
    | Machinery spaces of category A | ⑥ |   |   |   |   |   | *^(a) | A-0^(a) | H-60^(e) | A-60 | A-60 | * | A-0 |
    | Other machinery spaces | ⑦ |   |   |   |   |   |   | A-0^(a)(c) | H-0^(e) | A-0 | A-0 | * | A-0 |
    | Process areas, Cargo areas | ⑧ |   |   |   |   |   |   |   | - | H-60^(e) | H-60^(e) | * | H-60^(e) |
    | Hazardous areas | ⑨ |   |   |   |   |   |   |   |   | - | A-0 | * | A-0 |
    | Service spaces (high risk) | ⑩ |   |   |   |   |   |   |   |   |   | A-0^(c) | * | A-0 |
    | Open decks | ⑪ |   |   |   |   |   |   |   |   |   |   | - | * |
    | Sanitary and Similar Spaces | ⑫ |   |   |   |   |   |   |   |   |   |   |   | C |

    | Spaces Space<br>below ↓ above → |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ | ⑪ | ⑫ |
    | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
    | Control stations | ① | A-0 | A-0 | A-0 | A-0 | A-0 | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | A-0 |
    | Corridors | ② | A-0 | * | * | A-0 | * | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | * |
    | Accommodation spaces | ③ | A-60 | A-0 | * | A-0 | * | A-60 | A-0 | **X** | A-0 | A-0 | * | * |
    | Stairways | ④ | A-0 | A-0 | A-0 | * | A-0 | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | A-0 |
    | Service spaces (low risk) | ⑤ | A-15 | A-0 | A-0 | A-0 | * | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | A-0 |
    | Machinery spaces of category A | ⑥ | A-60 | A-60 | A-60 | A-60 | A-60 | *^(a) | A-60 | H-60^(e) | A-60 | A-60 | * | A-0 |
    | Other machinery spaces | ⑦ | A-15 | A-0 | A-0 | A-0 | A-0 | A-0^(a) | *^(a) | H-0^(e) | A-0 | A-0 | * | A-0 |
    | Process areas, Cargo areas | ⑧ | H-60^(e) | H-60^(e) | **X** | H-60^(e) | H-60^(e) | H-60^(e) | H-60^(e) | - | - | H-60^(e) | - | H-60^(e) |
    | Hazardous areas | ⑨ | A-60 | A-0 | A-0 | A-0 | A-0 | A-60 | A-0 | - | - | A-0 | - | A-0 |
    | Service spaces (high risk) | ⑩ | A-60 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | H-60^(e) | A-0 | A-0^(c) | * | A-0 |
    | Open decks | ⑪ | * | * | * | * | * | * | * | - | - | * | - | * |
    | Sanitary and Similar Spaces | ⑫ | A-0 | A-0 | * | A-0 | * | A-0 | A-0 | H-60^(e) | A-0 | * |   | * |

    Note: To be applied to **Tables 8.1** and **8.2** as appropriate.
    * Where an asterisk appears in the tables, the division is required to be of steel or other equivalent material but is not required to be of "A" class standard. However, where a deck, except an open deck, is penetrated for the passage of electric cables, pipes and vent ducts, such penetrations should be made tight to prevent the passage of flame and smoke.
    - Where "-" appears in the table, the division need not be of "A", "B" nor "C" class divisions.
    X Where an "X" appears in the table, the configuration is not allowed.

#### 302. Fire fighting system

- **1.** Fire water main equipment, water spray system and dry chemical powder fire-extinguishing systems are to comply with applicable requirements of **Pt 7, Ch 5, Sec 11.** of **Rules for the Classification of Steel Ships** except as otherwise provided in **Par 2** and **Par 3**.
- **2.** **Water spray system**
  - **(1)** A water spray system is to cover the following equipment in addition to areas specified in **Pt 7, Ch 5, 1103. 1** (1) to (8) of **Rules for the Classification of Steel Ships**.
    - **(A)** Process equipment
    - **(B)** Connection for risers and turret areas
  - **(2)** In application to **Pt 7, Ch 5, 1103. 7** of **Rules for the Classification of Steel Ships**, remote starting of pumps supplying the water spray system and remote operation of any normally closed valves in the system are to be arranged in suitable locations outside the cargo area and process area, adjacent to the accommodation spaces and readily accessible and operable in the event of fire in the areas protected.
- **3.** **Dry chemical powder fire-extinguishing systems**
  - **(1)** In application to **Pt 7, Ch 5, 1104. 1** of **Rules for the Classification of Steel Ships**, a dry chemical powder fire-extinguishing system is to cover process areas.
  - **(2)** The capacity of the system is be determined by the fire and explosion analysis. However, the capacity is not be not less than required amount specified in **Pt 7, Ch 5, 1104.** of **Rules for the Classification of Steel Ships.**
- **4.** Fire fighting systems of helicopter facilities are to comply with **Ch 10, Sec 4** of **Rules for the Classification of the Mobile Offshore Drilling Units**.
- **5.** Quantities and locations of portable fire extinguishers are to comply with **Ch 8, 302. 8** of Guidance **for the Classification Floating Production Units.**

#### 303. Fire detection and alarm systems

- **1.** An automatic fire detection system is to be installed in machinery spaces, service spaces, accommodation spaces, process areas and in any space containing equipment in which hydrocarbons or any other flammable substance is stored, conveyed, processed or consumed.
- **2.** When a fire is detected in the process area, the process is to be automatically stopped and the venting system is to be shut off.
- **3.** Automatic shutdown of ventilation is to take place upon:
  - **(1)** detection of fire in enclosed spaces, unless this is in conflict with overall smoke control strategy.
  - **(2)** smoke detection in ventilation air inlets.
- **4.** Detected fire in wellhead, turret, process plant, storage tank area or offloading area is to initiate automatic shutdown of wellhead valves and process facilities.

#### 304. Gas detecting and alarm devices

- **1.** A permanently installed system of gas detection is to be installed in accordance with **Pt 7, Ch 5, 1306. 2** of **Rules for the Classification of Steel Ships**.
- **2.** Automatic shutdown of all hydrocarbon flow is to take place when gas is detected.
- **3.** Automatic shutdown of ventilation is to take place upon confirmed detected gas in the air inlets to nonhazardous areas. Shutdown of ventilation is to ensure that the detected gas is isolated from ignition sources in the ventilated space.
- **4.** Upon detection of hydrocarbon gas in the area of wellhead, turret, production facilities and storage tanks, the wellhead valves and production facilities are to be automatically shut down.

#### 305. Fireman’s Outfits

- **1.** Fire-fighter's outfits are to comply with the Fire Safety Systems Code.
- **2.** Fire-fighter's outfits are to comply with **Pt 7, Ch 5, 1106.** of **Rules for the Classification of Steel Ships**.
- **3.** The fireman’s outfits or sets of personal equipment are to be stored as to be easily accessible and ready for use, and where more than one fireman’s outfit or more than one set of personal equipment is carried, they are to be stored in widely separated positions.
- **4.** One of the outfits is to be readily accessible from the helicopter deck.


### Section 4 Means of Escape

#### 401. Fireman’s Outfits

- **1.** **General**
  All units are to have a designated muster stations where personnel can gather prior to entering the lifeboats.
- **2.** **Materials**
  All materials that comprise the muster stations routes are to be of steel or equivalent material.
- **3.** **Muster stations**
  - **(1)** The muster station is to be of sufficient area to accommodate the number of personnel to be gathered.
  - **(2)** The muster station is to be located in a safe location with respect to the processing equipment.
  - **(3)** The muster station may be a meeting room inside the accommodations or may be part of the lifeboat embarkation station.

#### 402. Escape route

- **1.** **Materials**
  All materials that comprise the escape routes are to be of steel or equivalent material.
- **2.** **Escape route**
  - **(1)** At least two means of escape are to be provided for all continuously manned areas, and areas that are used on a regular working basis.
  - **(2)** The two means of escape are to be through routes that minimize the possibility of having both routes blocked in an emergency situation.
  - **(3)** Escape routes are to have a minimum width of 700 mm.
  - **(4)** Dead-end corridors exceeding 7 m in length are not permitted.
  - **(5)** Dead-end corridors are defined as a pathway which (when used during an escape) has no exit.
- **3.** **Marking and lighting of escape routes**
  Escape route paths are to be properly identified and provided with adequate lighting.
- **4.** **Escape route plan**
  - **(1)** An escape route plan is to be prominently displayed at various points in the unit.
  - **(2)** Alternatively, this information may be included in the fire control plan.

#### 403. Breathing Apparatus

- **1.** A self-contained breathing apparatus of an approved type for escape purposes is to be provided for each person in working areas where hydrogen sulphide may be encountered.
- **2.** The breathing apparatus for maintenance personnel is to have a minimum of 30 minutes air supply.
- **3.** A designated safe area with proper supply of air is also to be provided and shown on the fire control plan.

#### 404. Means of Embarkation

- **1.** A unit is to have means of embarkation to allow personnel to leave the unit in an emergency.
- **2.** The means of embarkation are to consist of at least two fixed ladders or stairways, widely separated, and extending from the main decks to the water line.
- **3.** The ladders or stairways will preferably be located near lifeboat-launching stations.
- **4.** Ladder construction is to be in accordance with the appropriate governmental authority, or other recognized standard. ![](images/image3.png)
