# Guidance for Floating Production Units

> RULES AND GUIDANCE FOR OFFSHORE STRUCTURES / GC-11-E / 2025 / EN / Guidance

## CHAPTER 8 FIRE PROTECTION, MEANS OF ESCAPE AND FIRE EXTINCTION

### Section 1 General

#### 101. Application

- **1.** The requirements not specified in this Guidance are to be in accordance with the requirements for tanker in **Pt 8**.
- **2.** For fire protection, means of escape and fire detection and extinction of the units, attention is to be paid to the requirements of the national regulations of the country in which the unit is registered.

#### 102. Definition

**"H" class divisions** are those divisions formed by bulkheads and decks which comply with the following criteria:


### Section 2 Prevention of Fire and Explosion

#### 201. Location and separation of spaces

- **1.** **General**
  - **(1)** Machinery and equipment are to be arranged in accordance with API RP 14J.
  - **(2)** Equipment items that could become fuel sources in the event of a fire are to be separated from potential ignition sources by space separation, firewalls or protective walls. The following may be referred for fuel sources and ignition sources.

    | Ignition source | Fuel source |
    | --- | --- |
    | Fired vessels, Electrical equipment, Combustion engines, gas turbines, Waste heat recovery equipment, Living quarters, Mobile phones, Flares, Lighting, Welding machines, Spark producing hand tools, Grinding machines, Portable computer, Cutting machinery or torches, Static electricity, Cameras, Non-Intrinsically Safe Flashlights | Wellheads and manifolds, Process piping, Separators and scubbers, Risers and pipelines, Vents, Gas compressors, Liquid hydrocarbon pumps, Drains, Heat exchangers, Fuel tanks, Hydrocarbon storage tanks |
  - **(3)** For the overall safety of personnel and unit, the followings are to be considered in design:
    - **(A)** Separation of non-hazardous areas from those classified as hazardous areas
    - **(B)** Minimizing the likelihood of uncontrollable releases of hydrocarbon to the environment
    - **(C)** Minimizing the spread of flammable liquids and gases which may result in a hazardous event and facilitating rapid removal of any accumulations
    - **(D)** Minimizing the probability of ignition
    - **(E)** Minimizing the consequences of fire and explosions
    - **(F)** Preventing fire escalation and equipment damage
    - **(G)** Providing for adequate arrangements for escape and evacuation
    - **(H)** Effective emergency response
    - **(I)** Protection of safety systems, critical systems from damage
    - **(J)** Equipment arrangements are to provide access for inspection and servicing and safe means of egress from all machinery spaces.
  - **(4)** In case of a fire onboard the unit, the means of escape is to permit the safe evacuation of all occupants to a safe area, even when the structure they occupy can be considered lost in a conflagration.
- **2.** **Location and separation of production areas**
  - **(1)** Entrances, air inlets and openings to accommodation spaces are normally not to face production areas.
  - **(2)** Control stations are to be located in non-hazardous areas.
  - **(3)** Areas which contain production systems, gas flare, cold vent, crude oil storage and crude oil offloading systems are to be arranged in order to provide:
    - **(A)** Easy access for operation and maintenance
    - **(B)** Easy access for fire fighting
    - **(C)** Adequate ventilation
    - **(D)** Minimized explosion overpressure in the case of ignited gas release
  - **(4)** The outlets of gas disposal systems, e.g. flares, cold vents or pressure relief valves or from large engine exhausts are to be led to areas where radiation, heat or gases will not be a hazard to the unit, personnel or equipment.
  - **(5)** Flare and vent systems are to be in accordance with the standards deemed appropriate by the Society. The radiant heat intensities or emissions from flares and vents are not to exceed the following limits:
    - **(A)** In areas where emergency action lasting up to 1 minute may be required by personnel without shielding, but with appropriate clothing: 6.3 $\mathrm{kW}/m ^{2}$
    - **(B)** In areas where emergency action lasting several minutes may be required by personnel without shielding, but with appropriate closing: 4.7 $\mathrm{kW}/m ^{2}$
    - **(C)** At any location where personnel are continuously exposed: 1.6 $\mathrm{kW}/m ^{2}$
    - **(D)** Temperature rating of electrical and mechanical equipment
    - **(E)** At any point on the unit where the gas plumes from vents could be ignited or personnel could come into contact with such gas: 60% LEL
- **3.** **Location and separation of crude oil areas**
  - **(1)** Separation of crude oil tanks is to taken as follows;
    - **(A)** Crude oil tanks are to be isolated from non-hazardous areas by cofferdams, pump rooms, oil bunker tanks or ballast tanks.
    - **(B)** Crude oil tanks are to be isolated from machinery spaces by cofferdams, pump-rooms, oil bunker tanks or ballast tanks. The lower portion of the pump-room may be recessed into machinery spaces of category A to accommodate pumps, provided that the deck head of the recess is in general not more than one third of the moulded depth of the unit above the keel.
  - **(2)** Entrances, air inlets and openings to accommodation, service and machinery spaces and control stations are not to face crude oil areas. They are to be located on end bulkheads not facing crude oil areas and/or on the outboard sides of superstructures or deckhouses at a distance of at least 4% of the Length (L) of the unit as specified in **Ch 1, 202.** of **Rules for the Classification of the Mobile Offshore Drilling Units**. but not less than 3m from the end of superstructures or deckhouses facing crude oil areas. This distance, however, need not exceed 5m. Furthermore, the following necessary conditions apply to boundaries facing crude oil areas:
    - **(A)** Bolted plates for removal of machinery may be fitted in such boundaries. Signboards giving instruction that such plates are to be kept closed unless the unit is gas-free are to be posted on board.
    - **(B)** Windows in navigation bridges may be accepted on the condition that such windows are non-opening types and constructed to "H-60" class standard.
  - **(3)** Mooring systems with combustion machinery are to be located outside of hazardous areas unless special precautions to avoid any risks of ignition during normal operations and emergency releases are provided.
  - **(4)** Chain lockers and chain pipes are to be arranged in non-hazardous areas.
- **4.** Crude oil tank venting is to comply with the following requirements;
  - **(1)** Tanks are to have means for inert gas, gas-freeing and venting in accordance with the applicable parts of **Pt 8** of **Rules for the Classification of Steel Ships**.
  - **(2)** Hatches, openings for ventilation, ullage plugs or other deck openings for crude oil tanks are not to be arranged in enclosed compartments.
- **5.** Location and Separation of Pump rooms, cofferdams and pipe tunnels
  - **(1)** Cofferdams are to be of sufficient size for easy access to parts, and they are to cover the entire adjacent tank bulkhead. Minimum distance between bulkheads is to be 600 $\mathrm{mm}$.
  - **(2)** In cases where non-hazardous spaces and crude oil tank meet in corner to corner configurations, diagonal plates may be accepted as cofferdams. Such cofferdams are to be:
    - **(A)** Ventilated if accessible
    - **(A)** Filled with a suitable compound if not accessible
  - **(3)** Pipe tunnels are to have ample space for pipe inspections.
  - **(4)** There are to be no connections between pipe tunnels and engine rooms. Access to pipe tunnels is normally to be made through pump rooms, similar hazardous areas or from open decks. Access openings from crude oil pump rooms are to be provided with watertight closures.
    - **(A)** in addition to the bridge operation, the watertight door shall be capable of being manually closed from outside the pump-room entrance; and
    - **(B)** the watertight door shall be kept closed during normal operations of the unit except when access to the pipe tunnel is required.
- **6.** **Wellhead areas**
  - **(1)** Wellhead areas are to be separated or protected from sources of ignition and mechanical damage.
  - **(2)** "A-0" firewalls around wellheads are to be used to provide protection from potential uncontrolled flow from wellheads with shut-in pressures exceeding 42 $\mathrm{kg}/cm ^{2}$.
- **7.** **Fired vessels**
  - **(1)** Fired vessels(glycol reboilers, etc.) are to be installed away from wellheads and other hydrocarbon processing and storage equipment. If it is not be possible to comply to the above requirement, particularly when the space of the process area is limited, causing fired vessels to be located in the unfired process areas, then the fired vessel is to be surrounded on all sides by a minimum of "A-0" class firewall.
  - **(2)** For direct fired vessels such as produced fluid heater treater that is considered both as fuel and ignition source, a minimum of "A-0" rated firewall is to be provided as described in (1), regardless of where the unit is installed within the production or process areas.


### Section 3 Suppression of Fire

#### 301. Containment of fire

- **1.** **General**
  - **(1)** Exterior boundaries of superstructures and deckhouses enclosing accommodation and including any overhanging decks which support such accommodation, are to be constructed of steel and insulated to "H-60" class for the whole of the portions which face the crude oil area and the production area and on the outward sides for a distance of 3 $\mathrm{m}$ from the end boundary facing the crude oil area and production area. In cases where there is a minimum of 30 separation from the crude oil areas and the production areas, however, "A-0" class deemed appropriate by the Society may be applied.
  - **(2)** Bulkheads between crude oil pump rooms and machinery spaces are to be Class A, and are to have no penetrations which are less than Class A-0. However, bulkheads and decks between crude oil pump-rooms and machinery spaces of category A may be penetrated by crude oil pump shaft glands and similar glanded penetrations, provided that gas tight seals with efficient lubrication or other means of ensuring the permanence of the gas seal are fitted in way of the bulkheads or deck.
  - **(3)** Windows are not to be installed in bulkheads and decks between machinery spaces and crude oil pump rooms.
  - **(4)** Skylights to crude pump rooms are to be made of steel, but are not to be fitted with glass. Such skylights are to be capable of being closed from outside pump rooms.
- **2.** Methods of protection in accommodation and service spaces and control stations are to adopt only method IC as defined in **Pt 8, Ch 7, 103. 1** of **Rules for the Classification of Steel Ships**.
- **3.** **Fire integrity of bulkheads and decks**
  - **(1)** The minimum fire integrity of bulkheads and decks shall be as prescribed in **Tables 8.1** and **8.2**.
  - **(2)** For determining the appropriate fire integrity standards to be applied to divisions between adjacent spaces, such spaces are classified according to their fire risk as shown in categories ① to ⑫ below. The title of each category is intended to be typical rather than restrictive.
    ① Control stations
    spaces as defined in **Ch 1, 211.** of **Rules for the Classification of Mobile Offshore Drilling Unit** (A station where the emergency power source is located is not considered.)
    ② Corridors
    corridors and lobbies.
    ③ Accommodation spaces
    Spaces used for public spaces, cabins, offices, hospitals, cinemas, games and hobby rooms and similar spaces, excluding corridors, lavatories and pantries containing no cooking appliances.
    ④ Stairways
    Iinterior stairways, lifts and escalators (other than those wholly contained within the machinery spaces) and enclosures thereto. In this connection a stairway which is enclosed only at one level is to be regarded as part of the space from which it is not separated by a fire door.
    ⑤ Service spaces (low risk)
    Lockers, store-rooms and working spaces in which flammable materials are not stored, drying rooms and laundries.
    ⑥ Machinery spaces of category A
    Spaces as defined in **Pt 8, Ch 1, 103. 31** of **Rules for the Classification of Steel Ships**.
    ⑦ Other machinery spaces
    All other machinery spaces than machinery spaces of Category A, containing propelling machinery, boilers, oil fuel units, steam and internal combustion engines, generators and major electrical machinery, oil filling stations, refrigerating, stabilizing, ventilating and air-conditioning machinery and similar spaces, including trunks to such spaces.
    ⑧ Crude oil areas and production areas
    Areas as defined in **Ch 1, 202.**
    ⑨ Hazardous areas
    Areas as defined in **Ch 7, 102.**
    ⑩ Service spaces (high risk)
    Lockers, store-rooms and working spaces in which flammable materials are stored, galleys, pantries containing cooking appliances, paint rooms and workshops other than those forming part of the machinery space.
    ⑪ Open decks
    Open deck spaces and enclosed promenades having little or no fire risk.
    Air spaces (the space outside superstructures and deckhouses).
    ⑫ Sanitary and Similar Spaces
    Communal sanitary facilities such as showers, bath, lavatories, etc., and isolated pantries containing no cooking appliances. Sanitary facilities which serve a space and with access only from that space are to be considered a portion of the space in which they are located.

    | Spaces |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ | ⑪ | ⑫ |
    | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
    | Control stations | ① | A-0^(d) | A-0 | A-60 | A-0 | A-15 | A-60 | A-15 | H-60^(e) | A-60 | A-60 | * | A-0 |
    | Corridors | ② |   | C | B-0 | B-0<br>A-0^(b) | B-0 | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | B-0 |
    | Accommodation spaces | ③ |   |   | C | B-0<br>A-0^(b) | B-0 | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | C |
    | Stairways | ④ |   |   |   | B-0<br>A-0^(b) | B-0<br>A-0^(b) | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | B-0<br>A-0^(b) |
    | Service spaces (low risk) | ⑤ |   |   |   |   | C | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | B-0 |
    | Machinery spaces of category A | ⑥ |   |   |   |   |   | *^(a) | A-0^(a) | H-60^(e) | A-60 | A-60 | * | A-0 |
    | Other machinery spaces | ⑦ |   |   |   |   |   |   | A-0^(a)(c) | H-0^(e) | A-0 | A-0 | * | A-0 |
    | Crude oil areas, production areas | ⑧ |   |   |   |   |   |   |   | - | H-60^(e) | H-60^(e) | * | H-60^(e) |
    | Hazardous areas | ⑨ |   |   |   |   |   |   |   |   | - | A-0 | * | A-0 |
    | Service spaces (high risk) | ⑩ |   |   |   |   |   |   |   |   |   | A-0^(c) | * | A-0 |
    | Open decks | ⑪ |   |   |   |   |   |   |   |   |   |   | - | * |
    | Sanitary and Similar Spaces | ⑫ |   |   |   |   |   |   |   |   |   |   |   | C |

    | Spaces Space<br>below ↓ above → |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ | ⑪ | ⑫ |
    | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
    | Control stations | ① | A-0 | A-0 | A-0 | A-0 | A-0 | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | A-0 |
    | Corridors | ② | A-0 | * | * | A-0 | * | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | * |
    | Accommodation spaces | ③ | A-60 | A-0 | * | A-0 | * | A-60 | A-0 | **X** | A-0 | A-0 | * | * |
    | Stairways | ④ | A-0 | A-0 | A-0 | * | A-0 | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | A-0 |
    | Service spaces (low risk) | ⑤ | A-15 | A-0 | A-0 | A-0 | * | A-60 | A-0 | H-60^(e) | A-0 | A-0 | * | A-0 |
    | Machinery spaces of category A | ⑥ | A-60 | A-60 | A-60 | A-60 | A-60 | *^(a) | A-60 | H-60^(e) | A-60 | A-60 | * | A-0 |
    | Other machinery spaces | ⑦ | A-15 | A-0 | A-0 | A-0 | A-0 | A-0^(a) | *^(a) | H-0^(e) | A-0 | A-0 | * | A-0 |
    | Crude oil areas, production areas | ⑧ | H-60^(e) | H-60^(e) | **X** | H-60^(e) | H-60^(e) | H-60^(e) | H-60^(e) | - | - | H-60^(e) | - | H-60^(e) |
    | Hazardous areas | ⑨ | A-60 | A-0 | A-0 | A-0 | A-0 | A-60 | A-0 | - | - | A-0 | - | A-0 |
    | Service spaces (high risk) | ⑩ | A-60 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | H-60^(e) | A-0 | A-0^(c) | * | A-0 |
    | Open decks | ⑪ | * | * | * | * | * | * | * | - | - | * | - | * |
    | Sanitary and Similar Spaces | ⑫ | A-0 | A-0 | * | A-0 | * | A-0 | A-0 | H-60^(e) | A-0 | * |   | * |

    Note: To be applied to **Tables 8.1** and **8.2** as appropriate.
    * Where an asterisk appears in the tables, the division is required to be of steel or other equivalent material but is not required to be of "A" class standard. However, where a deck, except an open deck, is penetrated for the passage of electric cables, pipes and vent ducts, such penetrations should be made tight to prevent the passage of flame and smoke.
    - Where "-" appears in the table, the division need not be of "A", "B" nor "C" class divisions.
    **X** Where an "**X**" appears in the table, the configuration is not allowed.

#### 302. Fire fighting systems

- **1.** **Water supply systems**
  - **(1)** Piping
    - **(A)** Water fire fighting systems are to be capable of maintaining a continuous supply in the event of damage to water piping. Piping is to be arranged so that the supply of water could be from two different sources. Isolation valves are to be provided such that damage to any part of the system would result in the loss in use of the least possible number of hydrants, water spray branches, or foam water supplies.
    - **(B)** Materials readily rendered ineffective by heat shall not be used for fire mains and hydrants unless adequately protected.
  - **(2)** Fire pumps
    - **(A)** There are to be at least two independently driven and self-priming fire pumps. The fire pumps are to be located such that a fire in any one location will not render both fire pumps inoperable. One of the two pumps is to be designated as the primary fire pump, and the other as the standby fire pump. At least one of the pumps is to be diesel engine driven, unless the emergency power supply can supply the load for an electric motor driven pump.
    - **(B)** The primary and standby fire pumps are each to be capable of supplying the maximum probable water demand for the protected space. The maximum probable water demand is the total water requirement for protection of the largest single fire area plus two jets of fire water at a pressure of at least 0.35 $\mathrm{MPa}$. Multiple pump installations will be considered in lieu of a single primary and/or standby pump installation, provided they are arranged in such a manner that a fire in one area would not reduce the available supply of fire water required to handle that fire, or such that if the largest pump is out of service for maintenance, the available supply of water would not be reduced below the maximum probable water demand. A means is to be provided for periodic testing of each fire pump.
    - **(C)** The maximum probable water demand includes the water supply to the water spray system for a single fire on the production deck, the water supply to the deck foam system and plus two jets of fire water.
    - **(D)** To determine the maximum probable water demand, the fire risk areas on the production deck may be divided into fire zones. If a fire is being considered in a single zone, the water supply for the water spray system is to be sufficient for that zone and adjacent zones. The water spray system requirement may be ignored for adjacent zones if these zones are separated by a firewall (no less than A-60). The system emergency shutdown and the equipment blowdown may be considered a safe alternative to the water spray for low hydrocarbon liquid inventory equipment such as the gas compressor units.
    - **(E)** Pumps for process water spray systems are to be provided with automatic starting. In addition to the pump automatic starting requirement, pump driver starters are to be provided with means for local and remote operation from a permanently manned station or a fire control station. Pump discharge control valves, used to separate the section of the firewater service system and the fire pumps, are to be fitted in an easily accessible location outside of the pump space. Diesel-driven fire pumps may be provided with electrical or pneumatic starting and control systems.
    - **(F)** Pump drivers may include diesel engines, natural gas engines, or electric motors. The pump drivers are to be in general accordance with 5.2 (4) (a), (b) and (c) of API RP 14G, with respect to their types and installation requirements. Where diesel and natural gas engine fire pumps are considered, the arrangements are to comply with requirements of **Ch 11, 403. 4**. For electrical motor-driven fire pumps, the arrangements are to comply with requirements of **Ch 10, 103.**
    - **(G)** Fuel systems are to comply with the requirements of **Ch 11, 402. 5**. Fuel supply for diesel engines is to be sufficient for 18 hours operation.
  - **(3)** Fire water station
    - **(A)** Fire-water stations are to be located so that each station will be readily accessible in the event of a fire. All materials that comprise the fire water station and the access to fire water stations are to be of steel or equivalent material. Firewater stations are to be located on the perimeter of process areas. The stations and their arrangements are to provide at least two jets of water not emanating from the same fire station to reach any part of the production facility that may be exposed to fire.
    - **(B)** Fire monitors are to be sized for a minimum flow of 1,892 $\mathrm{\ell } /\min$ at 0.72 $\mathrm{MPa}$. Nozzles are to be of at least 12 mm. fire monitors and nozzles are to be of corrosion-resistant materials or be protected with a suitable coating to protect the equipment from the offshore environment. All nozzles are to incorporate means for a shut-off and be of dual-purpose type(i.e., spray/jet).
    - **(C)** Fire hoses located on the production deck are to be of a non-collapsible type mounted on reels, and are to be certified by a recognized testing laboratory as being constructed of non-perishable material to recognized standards. The hoses are to be of material resistant to oil and chemical deterioration, mildew and rot, and exposure to the offshore environment. Hoses are to be sufficient in length to project a jet of water to any location in the areas where they may be required to be used. Each hose is to be provided with a nozzle and the necessary couplings. The maximum length of hose reels used on the production deck may be as long as 30 $\mathrm{m}$. All indoor fire stations are to be provided with collapsible hoses and the maximum length of collapsible hoses is not to exceed 23 $\mathrm{m}$.
  - **(4)** Water deluge system for process equipment
    - **(A)** A fixed water spray system is to be installed for the process equipment to keep the process equipment cool and reduce the risk of escalation of a fire. Water spray systems are to be capable of being actuated both automatically by a fire detection system and manually. Installations are generally to be in accordance with NFPA Standard 15, or other equivalent standard such as API RP 2030. Deluge isolation valves are to be located in a safe area and outside the fire zone they protect. Consideration will be given to the use of manual actuation alone, provided that the combined volume of process and storage vessels is less than 15 $\mathrm{m} ^{3}$, and the unit is manned on a 24-hour basis and the manual actuation station is readily accessible.
    - **(B)** Process equipment, including hydrocarbon vessels, heat exchangers, fired heaters and other hydrocarbon handling systems, are to be protected with a water spray system. The system is to be designed to provide a water density of 10.2 $\mathrm{\ell } /m ^{2} ­\min$ of exposed surface area for uninsulated vessels, or 6.1 $\mathrm{\ell } /m ^{2} ­\min$ of exposed surface area for insulated vessels. Process equipment support structure, but not secondary deck structure members, is to be protected with a water spray system designed to provide a water density of 4.1 $\mathrm{\ell } /m ^{2} ­\min$. Alternatively, the use of intumescent coatings may be acceptable in protecting the support structure subject to approval of the Society. The condition of the coatings will be the subject of surveyor inspection at normal survey intervals. For gas-handling equipment, such as gas compressor skids, where the hydrocarbon liquid inventory is kept minimal, a water spray system is not required if the equipment is provided with an automatic blowdown upon the process shutdown.
    - **(C)** Wellheads with maximum shut-in tubing pressures exceeding 4.1 $\mathrm{MPa}$ are to be protected with a water spray system. The water spray system is to be designed to provide a minimum water density of 20.4 $\mathrm{\ell } /m ^{2} ­\min$ based on the protection of wellheads, ESD valves, and critical structural components including the firewall.
    - **(D)** Internal turrets with swivel pressure ratings exceeding 4.1 $\mathrm{MPa}$ are to be protected with a water spray system. Turret areas, including the swivel and its associated equipment, are to be protected by a water spray system designed to provide a minimum water density of 20.4 $\mathrm{\ell } /m ^{2} ­\min$.
- **2.** **Foam systems for crude storage tanks**
  - **(1)** Deck foam systems are to be provided for all facilities storing crude oil in integral storage tanks, in accordance with **Pt 8, Ch 8, Sec 7** of **Rules for the Classification of Steel Ships**.
  - **(2)** Where process equipment is located or supported above crude storage areas such that deck foam system application might be obstructed by steel supporting members, fixed foam systems may be considered as an alternative.
- **3.** **Fixed fire extinguishing systems**
  - **(1)** A fixed fire fighting system is to be provided in each enclosed space containing the following equipment:
    - **(A)** Internal combustion machinery, including diesel and gas engines, having a total power output of not less than 750 kW
    - **(B)** Oil fule units, oil or gas-fired boilers and other processes such as incinerators and inert gas generators
    - **(C)** Settling tanks for boilers
    - **(D)** Gas compressors
    - **(E)** Transfer pumps for crude oil or flammable liquid having flash point of less than 60°C. If a fixed foam system is to be used for the methanol pump room and methanol tank space, the type of foam selected is to be suitable for use with methane.
  - **(2)** A fixed fire extinguishing system required by (1) may be any of the following systems:
    - **(A)** a fixed gas fire-extinguishing system complying with **Pt 8, Ch 8, Sec 3** of **Rules for the Classification of Steel Ships**;
    - **(B)** a fixed high-expansion foam fire-extinguishing system complying with **Pt 8, Ch 8, Sec 3** of **Rules for the Classification of Steel Ships**; and
    - **(C)** a fixed pressure water-spraying fire-extinguishing system complying with **Pt 8, Ch 8, Sec 3** of **Rules for the Classification of Steel Ships**.
- **4.** Flammable material storerooms are to satisfy the following requirements.
  - **(1)** Flammable material storerooms located on the unit but not on the production deck are to comply with **Pt 8, Ch 8, 503.** of **Rules for the Classification of Steel Ships**.
  - **(2)** Flammable material storerooms located on the production decks with deck area in excess of 4 $\mathrm{m} ^{2}$ are to be protected by one of the following fixed fire extinguishing system:
    - **(A)** CO2 system designed for 40% of the gross volume of the space
    - **(B)** Dry powder system designed for at least 0.5 $\mathrm{kg}/m ^{3}$
    - **(C)** Water spray system designed for 5 $\mathrm{\ell } /m ^{2} ­\min$. The water spraying systems may be connected to the unit’s fire main system.
    - **(D)** A system providing equivalent protection
- **5.** Fire fighting systems of helicopter facilities are to comply with **Ch 10, Sec 4** of **Rules for the Classification of the Mobile Offshore Drilling Units**.
- **6.** **Portable and movable extinguishers**
  - **(1)** Locations, types and quantities of fire extinguishers provided for the production deck area are to be in accordance with **Table 8.3** and **Table 8.4**.
  - **(2)** For fire extinguishers not specified in **Table 8.3** and **Table 8.4**, are to be in accordance with recognized national or international standards.

    **Table 8.3 Class of extinguisher**

    | Classification type & size | Water (liters) | Foam (liters) | Carbon dioxide (kg) | Dry chemical (kg) |
    | --- | --- | --- | --- | --- |
    | A-II | 9 | 9 |   | 5<sup>(1)</sup> |
    | B-II |   | 9 | 5 | 5 |
    | B-III |   | 45 | 15.8 | 9 |
    | B-IV |   | 76 | 22.5<sup>(2)</sup> | 22.5 |
    | B-V |   | 152 | 45<sup>(2)</sup> | 22.5<sup>(2)</sup> |
    | C-II |   |   | 5 | 5 |
    | C-III |   |   | 15.8 | 9 |
    | C-IV |   |   | 22.5<sup>(2)</sup> | 13.5 |
    | (1) Must be approved as a Type A, B, and C extinguisher<br>(2) For outside use only<br>A : For fires in combustible materials, such as wood<br>B : For fires in flammable liquids and greases<br>C : For fires in electrical equipment<br>1. Fire extinguishers are designated by size, where size II is the smallest and size V is the largest.<br>2. Size II is a portable extinguisher.<br>3. Sizes III, IV and V are movable extinguishers. |   |   |   |   |

    **Table 8.4 Minimum numbers and distribution of portable fire extinguishers in the various types of spaces**

    | Type of spaces |   | Minimum number of extinguishers | Classification |
    | --- | --- | --- | --- |
    | Safety areas | Main control room | 2 near the exit<sup>(1)</sup> | C-II |
    | Safety areas | Stairway | Within 3 m of each stairway on each deck level | B-II |
    | Safety areas | Corridors | 1 in each main corridor, not more than 45 m apart | A-II |
    | Safety areas | Lifeboat embarkation & lowering stations | None required | - |
    | Safety areas | Radio room | 2 near the exit<sup>(1)</sup> | C-II |
    | Safety areas | Paint storerooms | 1 outside each room in vicinity of exit<sup>(2)</sup> | B-II |
    | Safety areas | Storerooms | 1 for every 232 $\mathrm{m} ^{2}$ or fraction thereof, located in vicinity of exits, either inside or outside of spaces<sup>(2)</sup> | A-II |
    | Safety areas | Workshop and similar spaces | 1 outside each space in vicinity of an exit<sup>(2)</sup> | C-II |
    | Enclosed machinery spaces | Spaces containing gas/oil-fired boilers, either main or auxiliary, or their fuel oil units | 2 required in each space | B-II |
    | Enclosed machinery spaces | Spaces containing gas/oil-fired boilers, either main or auxiliary, or their fuel oil units | 1 required in each space | B-V |
    | Enclosed machinery spaces | Internal combustion or gas turbine machinery spaces | 1 for every 745 kW but not less than 2 nor more than 6 in each space | B-II |
    | Enclosed machinery spaces | Internal combustion or gas turbine machinery spaces | 1 required in each space | B-III |
    | Enclosed auxiliary spaces | Internal combustion engines or gas turbines | 1 outside the space containing engines or turbines in vicinity of exit<sup>(2)</sup> | B-II |
    | Enclosed auxiliary spaces | Electric emergency motors or gas turbines | 1 outside the space containing motors or generators in vicinity of exit<sup>(2)</sup> | C-II |
    | Enclosed auxiliary spaces | Steam drive auxiliary | None required | - |
    | Enclosed auxiliary spaces | Fuel tanks | None required | - |
    | Miscellaneous areas | Cranes with internal combustion engines | 1 required in vicinity of crane cab exit | B-II |
    | Miscellaneous areas | Production areas | 1 at every entrance to any escape route (under no circumstances are two extinguishers to be placed more than 15 m apart.) | B-III or<br>B-IV |
    | Miscellaneous areas | Drilling areas | 1 at every entrance to any escape route (under no circumstances are two extinguishers to be placed more than 15 m apart.) | B-III or<br>B-IV |
    | Miscellaneous areas | Open areas | 1 for every 3 internal combustion or gas turbine engines | B-II |
    | Miscellaneous areas | Open areas | 1 for every 2 electric generators and motors of 3.7 kW or greater | C-II |
    | Miscellaneous areas | Turret areas for internal turret | One for each level of turret area | B-III or<br>B-IV |

    **Table 8.4 Minimum numbers and distribution of portable fire extinguishers in the various types of spaces**

    | Fluid with flash point below 60℃ | Pump room | 1 required in vicinity of exit<sup>(3)</sup> | B-II |
    | --- | --- | --- | --- |
    | Fluid with flash point below 60℃ | Storage tank area | 1 required on open deck capable of reaching the storage tanks, tank vents, and transfer connections<sup>(3)</sup>(4) | B-V |
    | (1) 1 One of which must be placed inside (dry chemical extinguishers not recommended for these applications).<br>(2) Vicinity is intended to mean within 1 m.<br>(3) For methanol, foam extinguishers may be considered if the extinguishers are of the polar solvent type foam (alcohol-resistant type).<br>(4) Not applicable to integral crude oil tanks protected by a deck foam system. |   |   |   |

#### 303. Fire detection and alarm systems

- **1.** Open or enclosed areas are to be provided with automatic fire detection such that all potential fire outbreak points are monitored. The automatic fire detection system will sound an alarm and initiate necessary shutdown functions for the facility. Guidelines for the selection and use of fire detectors are contained in API RP 14C, API RP 14FZ and API RP 14G.
- **2.** A smoke detection and alarm system is to be provided for control rooms, switchgear rooms, and other areas where slow-developing fires might be expected.
- **3.** A master fire and gas panel is to be located in the central control room or other normally manned non-classified area.
- **4.** Means are to be provided for manually activating a general alarm system capable of producing a distinctive audible sound in all areas of the unit. Alarm-actuating devices are to be located at points of egress from accommodation areas, production areas, and machinery spaces. Power for the general alarm system is to comply with **Ch 10**.

#### 304. Gas detection and alarm systems

- **1.** In all enclosed and semi-enclosed areas that might accumulate combustible gases, gas sensors of an explosion proof type are to be installed and operated in accordance with API RP 14C and API RP 14FZ. Consideration is to be given to providing combustible gas sensors near points of a possible leak at process equipment and piping systems located in open areas. Sensors are also to be provided at fresh air inlets to non-classified areas.
- **2.** Where hydrogen sulfide gas may be present in the well fluid in excess of 20 ppm, hydrogen sulfide gas detection systems are to be installed in accordance with API RP 55.
- **3.** The low and high gas alarm set points are to be at 20% L.E.L. and 60% L.E.L. for combustible gases, and 10 ppm and 50 ppm for hydrogen sulfide. Process safety shutdown functions are to be initiated upon high gas detection.

#### 305. Fireman’s Outfits

- **1.** Fire-fighter's outfits are to comply with the Fire Safety Systems Code.
- **2.** A minimum of two sets of fire-fighting outfits and equipment is to be provided and stowed in a suitable container.
- **3.** The fireman’s outfits or sets of personal equipment are to be stored as to be easily accessible and ready for use, and where more than one fireman’s outfit or more than one set of personal equipment is carried, they are to be stored in widely separated positions.
- **4.** One of the outfits should be readily accessible from the helicopter deck.


### Section 4 Means of Escape

#### 401. Muster Stations

- **1.** **General**
  All units are to have a designated muster stations where personnel can gather prior to entering the lifeboats.
- **2.** **Materials**
  All materials that comprise the muster stations routes are to be of steel or equivalent material.
- **3.** **Muster stations**
  - **(1)** The muster station is to be of sufficient area to accommodate the number of personnel to be gathered.
  - **(2)** The muster station is to be located in a safe location with respect to the processing equipment.
  - **(3)** The muster station may be a meeting room inside the accommodations or may be part of the lifeboat embarkation station.

#### 402. Escape route

- **1.** **Materials**
  All materials that comprise the escape routes are to be of steel or equivalent material.
- **2.** **Escape route**
  - **(1)** At least two means of escape are to be provided for all continuously manned areas, and areas that are used on a regular working basis.
  - **(2)** The two means of escape are to be through routes that minimize the possibility of having both routes blocked in an emergency situation.
  - **(3)** Escape routes are to have a minimum width of 700 mm.
  - **(4)** Dead-end corridors exceeding 7 m in length are not permitted.
  - **(5)** Dead-end corridors are defined as a pathway which (when used during an escape) has no exit.
- **3.** **Marking and lighting of escape routes**
  Escape route paths are to be properly identified and provided with adequate lighting.
- **4.** **Escape route plan**
  - **(1)** An escape route plan is to be prominently displayed at various points in the unit.
  - **(2)** Alternatively, this information may be included in the fire control plan.

#### 403. Breathing Apparatus

- **1.** A self-contained breathing apparatus of an approved type for escape purposes is to be provided for each person in working areas where hydrogen sulphide may be encountered.
- **2.** The breathing apparatus for maintenance personnel is to have a minimum of 30 minutes air supply.
- **3.** A designated safe area with proper supply of air is also to be provided and shown on the fire control plan.

#### 404. Means of Embarkation

- **1.** A unit is to have means of embarkation to allow personnel to leave the unit in an emergency.
- **2.** The means of embarkation are to consist of at least two fixed ladders or stairways, widely separated, and extending from the main decks to the water line.
- **3.** The ladders or stairways will preferably be located near lifeboat-launching stations.
- **4.** Ladder construction is to be in accordance with the appropriate governmental authority, or other recognized standard. ![](images/image10.png)
