# Guidance for Floating Production Units

> RULES AND GUIDANCE FOR OFFSHORE STRUCTURES / GC-11-E / 2025 / EN / Guidance

## CHAPTER 10 ELECTRICAL EQUIPMENT AND CONTROL SYSTEMS

### Section 1 Electrical Equipment

#### 101. General

- **1.** **Application**
  - **(1)** The requirements of this Section apply to the electrical equipment installed in the unit.
  - **(2)** The electrical equipment other than that used solely for production operation is to comply with relevant requirements in **Pt 6, Ch 1** of **Rules for the Classification of Steel Ships** in addition to the requirements of this Section.
  - **(3)** The electrical equipment used solely for production operation is applied only for the unit with Production notation specified in **Ch 2**.
- **2.** **Codes and standards**
  In the case of items not specified in this Chapter, API RP 14FZ or equivalent recognised standards such IEC.
- **3.** **Condition of inclinations**
  The emergency generator and its prime mover and any emergency accumulator battery are to be designed to function at full rated power when upright and when inclined up to the maximum angle of heel in the intact and damaged condition, as determined in accordance with **Ch 4** of **Rules for the Classification of Mobile Offshore Drilling Units**. However, in no case need the equipment be designed to operate when inclined more than:
  - **(1)** 25° in any direction on a column-stabilized;
  - **(3)** 22.5° about the longitudinal axis and/or when inclined 10° about the transverse axis on a ship type unit.

#### 102. Design

- **1.** **Installation and protective inclosure**
  Electrical equipment and enclosures are to be provided with a degree of protection suitable to the environment or hazard in which they are located, in accordance with **Pt 6, Ch 1** of **Rules for the Classification of Steel Ships** or API RP 14FZ.
- **2.** **Selection of materials**
  Materials of construction are to be selected that are suitable for their intended service and location.
- **3.** **Earthing of electrical equipment**
  - **(1)** Fixed electrical equipment
    - **(A)** All electrical equipment with metallic enclosures, whose arrangement and method of installation does not assure positive grounding to the metal hull or equivalent conducting body, is to be permanently grounded through a separate conductor, and protected against damage.
    - **(B)** Where separate grounding conductors are required, they are to be in accordance with API RP 14FZ.
    - **(C)** Systems designed to other recognized standards are to comply with such standards, but in no case are the separate grounding conductors to be of a cross-sectional area of less than indicated in **Table 10.1**.
  - **(2)** Lightning protection
    Equipment and structure are to be protected against lightning damage in accordance with NFPA 780 or other recognized standard.

    **Table 10.1 Sizes of Earthing Conductor**

    | Kind of earthing conductor |   | Conductor's sectional area of current-carrying parts | Minimum sectional area of copper earthing conductor |
    | --- | --- | --- | --- |
    | 1. Earthing conductor in flexible cables and flexible cords |   | 16 $\mathrm{mm} ^{2}$ or less | 100 $\%$ of conductor's sectional area of<br>current-carrying parts |
    | 1. Earthing conductor in flexible cables and flexible cords |   | Over 16 $\mathrm{mm} ^{2}$ | 50 $\%$ of conductor's sectional area of current-carrying parts, but minimum 16 $\mathrm{mm} ^{2}$ |
    | 2. Earthing conductor in cable runs secured | Insulated<br>earthing<br>conductor | 16 $\mathrm{mm} ^{2}$ or less | 100 $\%$ of conductor's sectional area of current-carrying parts, but minimum 1.5 $\mathrm{mm} ^{2}$ |
    | 2. Earthing conductor in cable runs secured | Insulated<br>earthing<br>conductor | Over 16 $\mathrm{mm} ^{2}$ | 50 $\%$ of conductor's sectional area of current-carrying parts, but minimum 16 $\mathrm{mm} ^{2}$ |
    | 2. Earthing conductor in cable runs secured | Bared earthing conductor connected directly with lead sheath | 2.5 $\mathrm{mm} ^{2}$ or less | 1 $\mathrm{mm} ^{2}$ |
    | 2. Earthing conductor in cable runs secured | Bared earthing conductor connected directly with lead sheath | Over 2.5 $\mathrm{mm} ^{2}$<br>~ 6 $\mathrm{mm} ^{2}$ | 1.5 $\mathrm{mm} ^{2}$ |
    | 3. Single earthing conductor |   | (a) 2.5 $\mathrm{mm} ^{2}$ or less | 100 $\%$ of conductor's sectional area of current-carrying parts, but minimum 1.5 $\mathrm{mm} ^{2}$ in case of lead wire, and minimum 2.5 $\mathrm{mm} ^{2}$ in case of the others |
    | 3. Single earthing conductor |   | (b) Over 2.5 $\mathrm{mm} ^{2}$ ~ 120 $\mathrm{mm} ^{2}$ | 50 $\%$ of conductor's sectional area of current-carrying parts, but minimum 4 $\mathrm{mm} ^{2}$ |
    | 3. Single earthing conductor |   | (c) over 120 $\mathrm{mm} ^{2}$ | 70 $\mathrm{mm} ^{2}$ |
- **4.** **Earthing of electrical system**
  - **(1)** Where electrical systems are used solely for process facilities, system grounding is to comply with API RP 14FZ.
  - **(2)** If the unit has integral hull tanks containing liquids with a flash point not exceeding 60 °C, a grounded distribution system is not to be used, except for the following:
    - **(A)** Grounded intrinsically safe circuits
    - **(B)** Power supplied control circuits and instrumentation circuits where technical or safety reasons preclude the use of a system without a grounding connection, provided the current in the hull is limited to 5 Amperes or less in both normal and fault conditions.
    - **(C)** Limited and locally grounded systems, provided any possible resulting current does not flow directly through any hazardous areas.
    - **(D)** Alternating current power networks of 1 $\mathrm{kV}$ root mean square and over, provided any possible resulting current does not flow directly through any hazardous areas.
  - **(3)** Ground return path through the hull
    The metal structure of an offshore installation is not to be used as a normal current return for the electrical distribution system, except for the following systems:
    - **(A)** Impressed current cathodic protection
    - **(B)** Limited and locally grounded systems for battery systems for engine starting having a one-wire system and the ground lead connected to the engine
    - **(C)** Grounded intrinsically safe circuits
- **5.** **Distribution and circuit protection**
  - **(1)** General
    - **(A)** All ungrounded conductors and the devices and circuits which they serve are to be protected against over-current.
    - **(B)** Protective devices are to be provided to guard against overload and short circuit currents, and to open the circuit if the current reaches a value that will cause excessive or dangerous temperatures in the conductor or conductor insulation.
  - **(2)** Motor controllers
    Motor starting and control installations, including overload protection and short circuit protection, are to be in accordance with API RP 14FZ.

#### 103. Rotating machinery

- **1.** **General**
  Motors and generators are to be designed, manufactured and tested to NEMA Standard MG-1 or KS C IEC 60034 for performance, manufacture, protection, and construction.
- **2.** **Temperature rating**
  - **(1)** Equipment is to be selected for the rated temperature higher than the specified ambient temperature. If equipment is intended to be used in a space where the equipment’s rated temperature is below the specified ambient temperature of the space, it is to be used at a derated load.
  - **(2)** The assumed ambient temperature of the space plus the machine’s actual temperature rise at its derated load is not to exceed the machine’s total rated temperature (rated temperature of the machine plus rated temperature rise).
- **3.** **Moisture condensation protection**
  - **(1)** Generators and motors are to be provided with means, such as space heater, etc., to prevent accumulation of moisture and condensation when they are idle for appreciable periods.
  - **(2)** The space heaters are to be capable of being electrically isolated.
- **4.** **Temperature detection**
  Generators larger than 500 $\mathrm{kVA}$ are to be provided with at least one embedded temperature detector per phase, at the hot end of the stationary winding, with temperature indication at a manned location.

#### 104. Transformers

- **1.** **General**
  - **(1)** Each power transformer is to be provided with a corrosion resistant nameplate indicating the name of the manufacturer and all pertinent electrical characteristics.
  - **(2)** They are to be constructed and tested to ANSI C57 or equivalent.
  - **(3)** Transformers are to be protected in accordance with API RP 14FZ, Section 8.
- **2.** **Transformer supplying services other than production operation**
  In addition to the above, transformers supplying services other than oil or gas production are to be selected, installed, and protected in accordance with their environmental conditions and **Pt 6, Ch 1, Sec 6** of **Rules for the Classification of Steel Ships**.

#### 105. Switchgear

- **1.** **Application**
  Main and emergency switchboards, power and lighting distribution boards, motor control centers and motor controllers, and battery charging panels, are to be designed, constructed, and tested in accordance with the provisions of this Article.
- **2.** **Construction, assembly and components**
  - **(1)** Enclosures
    - **(A)** Enclosures and assemblies are to be constructed of steel or other suitable incombustible, moisture-resistant materials, and reinforced as necessary to withstand the mechanical, electro-magnetic and thermal stresses which may be encountered under both normal and short circuit fault conditions.
    - **(B)** Enclosures are to be of the closed type.
    - **(C)** The degree of the protection is to be appropriate for the intended location according to **102. 1**.
    - **(D)** All wearing parts are to be accessible for inspection and be readily renewable.
  - **(2)** Bus bars

    **Table 10.2 Clearance and Creepage Distance for Switchboards, Distribution Boards, Chargers, Motor Control Centers and Controllers**

    | Rated voltage ($\mathrm{V}$) | Minimum Clearance ($\mathrm{mm}$) | Minimum Creepage ($\mathrm{mm}$) |
    | --- | --- | --- |
    | Up to 250 | 15 | 20 |
    | From 251 to 660 | 20 | 30 |
    | Above 660 | 25 | 35 |
    | (Notes)<br>The values in this table apply to clearances and creepage distances between live parts as well as between live parts and exposed conductive parts, including grounding. |   |   |
    - **(A)** Bus bars are to be sized and arranged so that the temperature rise under the most severe loading conditions will not affect the normal operation of electrical devices mounted in the switchboard.
    - **(B)** Bus bars and circuit breakers are to be mounted, braced, and located to withstand thermal effects and magnetic forces resulting from the maximum prospective short circuit current.
    - **(C)** Bolted bus bar connections are to be suitably treated (e.g., silver plating) to avoid deterioration of electrical conductivity over time. Nuts are to be fitted with means to prevent loosening.
    - **(D)** Soldered connections are not to be used for connecting or terminating any cable of 2.5 $\mathrm{mm} ^{2}$ or greater. These connections are to be made with of soldered lugs or equivalent.
    - **(E)** Minimum clearances and creepage distances between live parts of different potential are to be in accordance with API RP 14FZ or **Table 10.2**.
  - **(3)** Circuit breakers
    - **(A)** Circuit breakers are to be designed, constructed, and tested to ANSI C37, NEMA AB-1, KS C IEC 60947-2, or other recognized standard. The certificates of tests are to be submitted upon request by the Society.
    - **(B)** Circuit breakers are to have sufficient breaking and making capacities as specified in the short circuit calculation.
    - **(C)** Isolation.
      - **(a)** Circuit breakers are to be mounted or arranged in such a manner that the breakers may be removed from the front of the switchboard, without first de-energizing the bus bars to which the breakers are connected.
      - **(b)** Draw-out or plug-in type circuit breakers that are arranged in such a manner that the breaker may be removed from the front without disconnecting the copper bus or cable connections, are acceptable for this purpose.
      - **(c)** Alternatively, an isolation switch may be fitted upstream of the breaker.
  - **(4)** Fuses
    - **(A)** Fuses are to be designed, constructed, and tested in accordance with UL 248 or IEC 60269 or other recognized standard. The certificates of tests are to be submitted upon request from the Society.
    - **(B)** The requirements of **3.** (3) (B) and (C) above are applicable.
    - **(C)** Where disconnecting means are fitted, they are to be on the supply side.
    - **(D)** If the switch is not rated to interrupt the circuit under load, it is to be provided with interlock to prevent opening until the load is de-energized.
  - **(5)** Internal wiring
    These circuits, however, except that of the current transformer, may be fitted with short circuit protection only.
    - **(A)** Internal instrumentation and control wiring is to be of the stranded type and is to have flame-retarding insulation. They are to be in compliance with a recognized standard.
    - **(B)** In general, internal instrumentation and control wiring is to be protected against short circuit and overload, with the following exceptions:
      - **(a)** Generator voltage regulator circuits
      - **(b)** Generator circuit breaker tripping control circuits, and
      - **(c)** Secondary circuit of current transformer
    - **(C)** Terminals
      - **(a)** Terminals or terminal rows for systems of different voltages are to be clearly separated from each other, and the rated voltage is to be clearly marked.
      - **(b)** Each terminal is to have a nameplate indicating the circuit designation.
  - **(6)** Circuit identification
    Identification plates for feeders and branch circuits are to be provided, and are to indicate the circuit designation and the rating or settings of the fuse or circuit breaker of the circuit.
- **3.** **Switchboards**
  - **(1)** In addition to the **105. 2**, main and emergency switchboards are to comply with this Paragraph.
  - **(2)** Bus bars
    Bus bars for switchboards supplied by generators are to comply with API RP 14FZ.
  - **(3)** Power generation switchboards
    At minimum, the following equipment and instrumentation are to be provided for switchboards associated with power generation:
    - **(A)** Voltage regulators
    - **(B)** Synchronizing controls
    - **(C)** Synchronizing relay
    - **(D)** Ground fault detection
    - **(E)** Prime mover speed control
    - **(F)** Ammeter with selector switch arranged to measure each phase
    - **(G)** Voltmeter with a selector switch
    - **(H)** Frequency meter
    - **(I)** Watt meter
    - **(J)** Space heater pilot lamp – where required
    - **(K)** Stator winding temperature indicator (500 kVA and larger generators)
- **4.** **Motor controllers**
  - **(1)** In addition to the **105. 2**, motor controllers are to comply with this Paragraph.
  - **(2)** Overload and under-voltage Protection
    Overload protection and low-voltage protection, if provided in the motor controllers, are to be in accordance with API RP 14FZ, or other recognized standard.
  - **(3)** Disconnecting Means
    - **(A)** A circuit-disconnecting device is to be provided for each motor branch circuit so that the motor and the controller may be isolated from the power supply for maintenance purposes.
    - **(B)** The circuit-disconnecting device is to be operable externally.
- **5.** **Battery charging panels**
  - **(1)** In addition to **105. 2**, battery chargers are to comply with this Paragraph.
  - **(2)** Battery charger
    Except when a different charging rate is necessary and is specified for a particular application, the charging facilities are to be such that the completely discharged battery can be recharged to 80% capacity in not more than 10 hours.
  - **(3)** Reversal of charging current
    An acceptable means is to be installed, such as reverse current protection, to prevent the battery charger component failure from discharging the battery.
  - **(4)** The following Instrumentations are to be provided
    - **(A)** Disconnect switch for power supply to the charge
    - **(B)** Indicator light connected to the downstream side of the disconnect switch in (A)
    - **(C)** Means for adjusting the voltage for charging
    - **(D)** Voltmeter to indicate the charging voltage
    - **(E)** Ammeter to indicate the charging current
- **6.** **Switchgear supplying services other than production system**
  Main and emergency switchboards, power and lighting distribution boards, motor control centers and motor controllers, and battery charging panels that are used to supply services other than production systems, are to comply with **Pt 6, Ch 1** of **Rules for the Classification of Steel Ships**. in addition to this Article.

#### 106. Wire and cable construction

- **1.** **General**
  All wires, cables, conduit fittings and wiring devices are to be constructed in accordance with IEEE, ICEA, IEC, or other recognized standards.
- **2.** **Conductor type**
  Conductors are to be of copper, and stranded in all sizes, and are to be in accordance with API RP 14FZ or other recognized standards, but in no case are they to be less than the following in cross sectional size:
  - **(1)** 1.5 $\mathrm{mm} ^{2}$ for motor feeder and branch circuit cables
  - **(2)** 1.0 $\mathrm{mm} ^{2}$ for power lighting and control cables
  - **(3)** 0.5 $\mathrm{mm} ^{2}$ for essential or emergency signaling and communications cables, except for those assembled by the equipment manufacturer, and
  - **(4)** 0.375 $\mathrm{mm} ^{2}$ for telephone cables for non-essential communications services, except for those assembled by the equipment manufacturer.
- **3.** **Insulation**
  - **(1)** Conductor insulation is to be rated suitable for a minimum operating temperature of 75°C in wet environments.
  - **(2)** In addition, insulation rating is to be at least 10°C higher than the maximum ambient temperature that the conductor can encounter at its service location.
- **4.** **Cable flame retardancy**
  - **(1)** All electric cables are to be at least of a flame-retardant type complying with the following:
    - **(A)** Cables constructed in accordance with IEEE, ICEA, IEC, or other recognized standards, are to comply with the flammability criteria of IEEE Std. 45 or KS C IEC 60332-3-22.
    - **(B)** Cables constructed to IEEE Std. 45 are to comply with the flammability criteria of that standard.
    - **(C)** Cables constructed to KS C IEC 60092 series are to comply with the flammability criteria of IEC Publication 60332-3-22.
  - **(2)** Consideration will be given to special types of cables, such as radio frequency cables, which do not comply with the above requirements.
- **5.** **Fire resistant property**
  When electric cables are required to be fire-resistant, they are to comply with the requirements of KS C IEC 60331 series.

#### 107. Cable support and installation

- **1.** **Mechanical protection**
  For cables which are not equipped with metal armor or metal sheathing, installation in rigid conduit or similar structural protection is to be utilized if such cable is employed near walkways, at deck level, near hoist or crane laydown or work areas, or where equipment maintenance work must be accomplished in a constrained area.
- **2.** **Splicing**
  - **(1)** General
    - **(A)** Electrical cables are to be installed in continuous lengths between terminations. However, approved splices will be permitted for cables of exceptional length, to facilitate their installation.
    - **(B)** The location and particulars of the splices are to be submitted to the Society for review.
  - **(2)** Construction
    - **(A)** Cable splice is to be made of fire-resistant replacement insulation equivalent in electrical and thermal properties to the original insulation.
    - **(B)** The replacement jacket is to be at least equivalent to the original impervious sheath, and is to assure a watertight splice.
    - **(C)** Splices are to be made using the splice kit, which is to contain the following:
      - **(a)** Connector of correct size and number
      - **(b)** Replacement insulation
      - **(c)** Replacement jacket
      - **(d)** Instructions for use
    - **(D)** All cable splices are to be type approved before use.

#### 108. Power source requirements

- **1.** **General**
  - **(1)** The governmental regulations may require reserve main power or an emergency power source in excess of these requirements.
  - **(2)** Where the main power source is used to supply services other than production systems, the main power source is to comply with **Pt 6, Ch 1** of **Rules for the Classification of Steel Ships**.
  - **(3)** Where the Flag Administration permits, the minimum number of required main power sources may be reduced to one source.
- **2.** **Unmanned facilities**
  - **(1)** The main power source is to be sufficient to maintain the maximum intended operational loads of the unit, without need to use the emergency source of power.
  - **(2)** An emergency power source, independent of the unit’s main power, is to be sufficient to supply services for navigational aids as required by the cognizant Coastal Authority, but not for less than four days.
- **3.** **Manned facilities**
  - **(1)** The main power source is to be sufficient to maintain the maximum intended operational load of the unit.
  - **(2)** Emergency power
    The emergency source of electrical power is to be capable of supplying simultaneously at least the following services for the periods specified hereinafter:
    - **(A)** An emergency source of power for systems vital to safety, fire fighting, and protection of personnel, is to be provided.
    - **(B)** Where an emergency power supply has been provided for classification/flag state purposes, this source may also be used to provide emergency loads in production areas, provided the emergency source of power is adequately sized to supply all of the connected loads.
    - **(C)** Fire pump
      - **(a)** If both fire pumps required by **Ch 8, 302. 1** of these Rules are electric motor driven, one of these pumps is to be powered by the emergency source of power.
      - **(b)** The emergency source of power is to have sufficient fuel for at least 18 hours of fire pump operation.
    - **(D)** Other loads
      - **(a)** Fire detection : 18 hours
      - **(b)** Gas detection : 18 hours
      - **(c)** Communication : 18 hours
      - **(d)** ESD system (if electric) : 18 hours
      - **(e)** Paging and alarm system : 18 hours
      - **(f)** Emergency lighting from all spaces to all alternative egress points : 18 hours
      - **(g)** Electric blowout preventer control system
      - **(h)** Navigational aids: As required by the applicable Coastal Authority, but not less than 4 days

#### 109. Emergency source of power

- **1.** An emergency source of power as required by **108.** may be supplied by an emergency generator or batteries, in accordance with API RP 14FZ.
- **2.** Installations supplying services other than production systems are to be in accordance with **Pt 6, Ch 1** of **Rules for the Classification of Steel Ships**.

#### 110. Battery systems

- **1.** Battery installations are to comply with API RP 14FZ.
- **2.** Ventilation of battery rooms is to be separate from all other ventilation. Arrangements of equivalent safety will be given special consideration.

#### 111. Short circuit current calculations and coordination study

- **1.** The protection and coordination of power systems are to be in accordance with **Pt 6, Ch 1** of **Rules for the Classification of Steel Ships**, **Ch 6** of **Rules for the Classification of the Mobile Offshore Drilling Units**, IEC, IEEE 242, or other recognized standards.
- **2.** The maximum calculated short circuit current available at the main bus bars and at each point in the distribution system, is to be used to determine the adequacy of the short circuit capacities of the protective devices and bus bar bracing.
- **3.** The power system coordination study is to show that the protective devices and their settings are properly selected to minimize damage to switchgear, transformers, generators, motors, conductors, conductor shielding and other equipment, as well as undesirable shutdowns.

#### 112. Protection from Ignition by Static Charges

- **1.** Any ignition hazard due to a difference in electrical potential to ground is to be effectively controlled. This may require the use of conductive belts, grounding of combustible fluid loading or discharge equipment and hose, and the grounding of helicopters prior to refueling.
- **2.** All precautions against ignition due to static electric discharge are to be in accordance with NFPA 77, or other recognized standards.


### Section 2 Control Systems

#### 201. General

- **1.** **Application**
  - **(1)** Requirements in this Section apply to the instrumentation and control systems for offshore facilities.
  - **(2)** The design of these systems is to comply with API RP I4C or other recognized standards in addition to requirements in this Section.
- **2.** **General**
  - **(1)** The control and instrumentation systems are to provide an effective means for monitoring and controlling pressures, temperatures, flow rates, liquid levels and other process variables for the safe and continuous operation of the facilities.
  - **(2)** Where control over the electrical power generation and distribution is required for the operation of the facilities then the control system should also be arranged to cover this.
  - **(3)** Control and instrumentation systems for process, process support, utility and electrical systems are to be suitable for the intended application.
  - **(4)** All control and safety shutdown, systems are to be designed for safe operation of the equipment during start-up, shutdown and normal operational conditions.

#### 202. Components

- **1.** All control system components are to be designed for use in a marine environment, resistant to corrosion, and capable of operating under all anticipated environmental conditions.
- **2.** Each component is to be designed and tested for the extremes of pressure and temperature that it can encounter in service.
- **3.** Where safety related functions are performed by computer based equipment then the equipment is to be in accordance with the requirements of **Pt 6, Ch 2, 201. 7** of **Rules for the Classification of Steel Ships**.
- **4.** Loss of control power to any device is not to cause the system to go into an unsafe condition. Cause and effect matrices are to demonstrate loss of control power effects.

#### 203. Instruments

- **1.** **Temperature gauge**
  All temperature-sensing elements or devices are to be installed in separable socket type thermowells, so that they can be removed without danger of pressure or fluid release.
- **2.** **Pressure gauge**
  - **(1)** Pressure switches supplied as safety devices are to be equipped with test connections to enable application of an external pressure source without disturbing the switch installation.
  - **(2)** Pressure gauges and sensors are to be provided with an isolation valve to permit the safe removal of the gauge without the need to reduce the pressure in the system.
  - **(3)** The open or closed position of the valve is to be readily identifiable from the position of the handle or stem.
- **3.** **Level gauge**
  - **(1)** Liquid or interface level gauges are to be installed to cover the operating range and set points of level controllers or level switches.
  - **(2)** Direct viewing level gauges in processing or combustible fluid service are to be of the heavy-duty flat glass type and are to be equipped with self-closing valves at their ends.

#### 204. Alarm systems

- **1.** **General**
  - **(1)** Alarm systems are to be of the self-monitoring type and designed so that a fault in the alarm system is self-revealing or will cause it to fail to the alarmed condition.
  - **(2)** Alarms are not to react to normal transient conditions or false signals.
  - **(3)** Alarm systems are to be independent of control and safety systems, except that common sensors will be acceptable for non-shutdown related systems.
- **2.** **Visual and audible alarms**
  - **(1)** Alarms are to be both audible and visual, and are to be provided at the control stations.
  - **(2)** Alarms are to be such that each abnormal condition of the machinery and equipment is readily distinguishable and so arranged that acknowledgement is clearly noticeable.
  - **(3)** Visual alarms are to be displayed in a distinguishable manner such that alarms for similar process components or systems are grouped together, and the colors representing a particular function or condition remain uniform.
  - **(4)** Visual alarms are to flash when first activated.
  - **(5)** Audible alarms associated with the process systems are to be of distinctive tone from other alarms such as fire alarm, general alarm, gas detection, etc., and they are to be of sufficient loudness to attract the attention of personnel on duty.
  - **(6)** For spaces of unusual high noise levels, a beacon light or similar device, installed in a conspicuous place is to supplement any of the audible alarms in such spaces; however, red light beacons are only to be used for fire alarms.
  - **(7)** A fault in the visual alarm circuits is not to affect the operation of the audible alarm circuits.
- **3.** **Acknowledgement of alarms**
  - **(1)** Alarms are to be acknowledged by manually changing the flashing display of the incoming alarm to a steady display and by silencing the audible signal; the steady state light display is to remain activated until the fault condition is rectified.
  - **(2)** Alarming of other faults that may occur during the acknowledgement process is not to be suppressed by such action of above (1).
  - **(3)** Where a centralized control and monitoring station is provided, the silencing of the audible alarm from an associated remote control station is not to lead automatically to the silencing of the original alarm at the centralized control and monitoring station.
- **4.** **Disconnection and resumption of alarm functions**
  Alarm circuits may be temporarily disabled for maintenance purposes or during initial plant start-up, provided such action is clearly indicated at the associated station in control and, where such station is provided, at the centralized control and monitoring station. However, such alarm is to be automatically re-activated after a preset time period.
- **5.** **Summary alarms**
  When individual alarms are displayed and alarmed at a centralized control and monitoring station, the visual alarms may be displayed and alarmed at other associated remote control stations as summary alarms.
- **6.** **Built-in testing**
  Alarm systems are to be provided with effective means for testing all audible and visual alarms and indicating lamps without disrupting the normal machinery or system operation. Such means are to be fitted in the associated remote stations.
- **7.** **Adjustable set-points**
  Where means are provided to field adjustable set-points, either locally or remotely, positive indication of the value of the set-point is to be clearly identified at the control location.

#### 205. Control and monitoring

- **1.** Loss of control signal from a field sensing device is to initiate an alarm or cause a shutdown.
- **2.** **Display of parameters**
  - **(1)** Operating parameter displays are to be clear, concise, consistent and grouped logically.
  - **(2)** Operating parameter displays are to be included in control stations.
- **3.** **Logic circuit features**
  - **(1)** When logic circuits are used for sequential start-up or for operating individual process components, indicators are to be provided at the control console to show the successful completion of the sequence of operations by the logic-circuit and start-up and operation of the process component.
  - **(2)** If some particular step is not carried out during the sequence, the sequence is to stop at this point, and such condition is to be alarmed at the control console or, where provided, at the centralized control and monitoring station.
  - **(3)** Feedback devices are to be employed in order to sense steps carried out during the start-up sequence. Sequence operation is to stop upon lack of feedback signal.
  - **(4)** Where valves are employed in any start-up sequence, valve condition is to be sensed as valve stem position and not as a function of control or power signal to the valve.
- **4.** **Overrides**
  - **(1)** No condition of operation within normal ranges is to require the override of a required protective device or function.
  - **(2)** Where shutdown functions are bypassed during special operational modes described below, sensing devices are to be arranged to continue to indicate the condition of each process variable.
  - **(3)** In addition, an indicator for each function is to alert the operator that the shutdown function is being “by-passed”.
  - **(4)** Provisions to override shutdown functions are to include the following:
    - **(A)** To periodically test or calibrate field sensing device.
    - **(B)** To take the vessel or other process component out of service.
    - **(C)** To allow process conditions to stabilize, automatic bypass of shutdown functions on start-up may be installed, provided the process variable condition is indicated, and an automated device is fitted which will return the shutdown function to operation once the normal process condition has been attained. The use of timers in association with this required automatic function will be considered.

#### 206. Safety systems

- **1.** **General**
  - **(1)** Safety systems are to be of the fail-safe type and are to respond automatically to fault conditions that may endanger the plant or safety of the crew.
  - **(2)** Unless otherwise required in this Section or specially approved, this automatic action is to cause the plant to take the least drastic action first, as appropriate, by reducing its normal operating output or switching to a stand-by process component, and last, by stopping it.
  - **(3)** Actuation is to result in audible and visual alarm.
- **2.** **Constitution of systems**
  Safety systems are to be completely independent of the control and alarm systems so that a failure in one of these systems will not prevent the safety system from operating.
- **3.** **Function of safety systems**
  - **(1)** Each safety action is to be alarmed at the associated remote station.
  - **(2)** Where a centralized control and monitoring station is fitted, individual alarms are to be provided at that station; in which case, a summary alarm for the specific safety system will be acceptable at other associated remote stations.
  - **(3)** When both an alarm and a safety action are required for a specific failure condition, the operating points are to be arranged such that alarm is activated earlier.
  - **(4)** Process components that are stopped as a result of a safety action are to be manually reset before their operation is resumed.
- **4.** **Override of safety provisions**
  - **(1)** Any overrides of safety provisions are to be so arranged that they cannot go unnoticed, and their activation and condition are to be alarmed and indicated at the associated remote station.
  - **(2)** The override is to be arranged to preclude inadvertent operation and is not to deactivate alarms associated with safety provisions.
  - **(3)** The override mechanism to disconnect safety provisions is to be fitted at the associated remote station, except that where a centralized control and monitoring station is fitted, the override mechanism may be fitted at the centralized station instead.

#### 207. Emergency control station

At least two emergency control stations are to be provided. One of the stations is to be located in a normally manned space such as the process control room, or near the drilling console if the unit is fitted with drilling systems. The other is to be at a suitable location outside of the hazardous area. The emergency control stations are to be provided with the following:

#### 208. Emergency shutdown

- **1.** An emergency shutdown (ESD) system with manual stations is to be provided to shut down the flow of hydrocarbon from all wells and pipelines, and to terminate all production and injection activities of the facility.
- **2.** Shutdown is to take place within 45 seconds or less as may be considered necessary for the safety of the plant after activation of the ESD system at a manual ESD station, or after detection of a trouble condition by an automatic shutdown device.
- **3.** The emergency shutdown system is to be automatically activated by:
  - **(1)** The detection of an abnormal operating condition by flowline pressure sensors and sensors on any downstream component through which the pipeline fluids flow;
  - **(2)** The detection of fire in the wellhead and process areas;
  - **(3)** The detection of combustible gas at a 60% level of the lower explosive limit (LEL)
  - **(4)** The detection of hydrogen sulfide (H2S) gas at a level of 50 ppm.
- **4.** Station for activation of the ESD system for complete platform shutdown should be located as follows:
  - **(1)** Helicopter decks
  - **(2)** Exit stairway landings at each deck level
  - **(3)** Boat landings
  - **(4)** At the center or each end of a bridge connecting two units
  - **(5)** Emergency evacuation stations
  - **(6)** Near the main exits of living quarters
  - **(7)** Emergency control station
  - **(8)** Process control station
  - **(9)** Main exit of production area
- **5.** Emergency shutdown stations are to be identified by shutdown function, and shutdown position is to be clearly indicated.
- **6.** Emergency stopping devices are to function independently and be able to operate after the loss of main power.
- **7.** Electric circuits essential to ESD that rely on the continued operation of the cable for correct operation of the system are to be of the fire resisting type.
- **8.** All electrical circuits used in the manual ESD system are to be dedicated to this purpose and hard wired.
- **9.** In cases where emergency stopping devices are put into action and the operation of production system components are stopped, such components are not to automatically restart before manual reset is made.
- **10.** Emergency shutdown valves for flowlines and pipelines are to be located as far away from the unit as practical.
- **11.** The following services are to be operable after total shutdown of a unit:
  - **(1)** Emergency lighting required for evacuation from service/accommodation spaces and machinery spaces to embarkation stations. This includes lighting at all control stations, stowage positions for firemen’s outfits, helicopter landing deck, alleyways, stairways and exits, embarkation station deck, launching appliances, and the area of water where they are to be launched, etc. The lighting is to be provided for thirty minutes.
  - **(2)** General alarm
  - **(3)** Blowout preventer control system if fitted on the installations
  - **(4)** Public address system
  - **(5)** Distress and safety radio communications
    All equipment in exterior locations that is capable of operation after activation of the prime mover/ventilation shutdown system, is to be suitable for installation in Zone 2 locations.

#### 209. Computer-based systems

- **1.** **General**
  - **(1)** Computer-based systems are to be designed so that failure of any of the system’s process components will not cause unsafe operation of the system.
  - **(2)** Hardware and software serving vital and non-vital systems are to be arranged to give priority to vital systems.
- **2.** **Independence**
  - **(1)** Control, alarm and safety shutdown system functions are to be arranged such that a single failure or malfunction of the electronic computer equipment will not affect more than one of these system functions.
  - **(2)** This is to be achieved by dedicated equipment for each of these functions within a single system, or by the provision of back-up equipment, or by other suitable means considered equal or more effective.
- **3.** **Failure Mode and Effect Analysis (FMEA)/Failure Mode, Effect and Criticality Analysis (FMECA)**
  Where computer-based systems include safety functions (i.e., safety functions are not backed-up by hard-wired safety systems) an FMEA or FMECA is to be performed and submitted to the Society for review.
- **4.** **Visual display of alarms**
  - **(1)** Incoming Signals
    - **(A)** In addition to the requirements contained in **204.**, alarms are to be presented in an identifiable manner when displayed by way of a computer monitor (video display unit), and are to appear in the sequence the incoming signals are received.
    - **(B)** Alarming of incoming fault signals are to automatically appear on the screen to alert the on-duty personnel, regardless of whether the computer and monitor are in a mode other than the monitoring mode.
  - **(2)** Unrectified Alarms
    Alarms associated with faults which have not been rectified may be displayed in a summarized fashion until all the faults have been dealt with.
  - **(3)** Computer Monitor
    - **(A)** Displays on the computer monitor are to be clearly visible under ambient lighting conditions.
    - **(B)** Data displayed on computer monitors are to be readable by the operator from normal operating position.
- **5.** **Memory capacity and response time**
  - **(1)** Computer system’s memory is to be of sufficient capacity to handle the operation of all computer programs as configured in the computer system.
  - **(2)** The time response for processing and transmitting data is to be such that an undesirable chain of events may not arise as a result of unacceptable data delay or response time during the computer system's worst data overload operating condition.
- **6.** **Data loss and corruption**
  To preclude the possible loss or corruption of data as a result of power disruption, programs and data considered to be essential to the operation of a specific system are to be stored in non-volatile memory, or in volatile memory with a secure un-interruptible power supply (UPS).
- **7.** **Local Area Network (LAN)**
  For safety systems where an automatic or remote control and monitoring system for specific process components is arranged to operate in a local area network (LAN), the following is to be complied with:
  - **(1)** The network topology is to be configured so that in the case of a failure between nodes, or at a node, the system on the network remains operational.
  - **(2)** In case of failure of the network controller, the network is to be arranged to automatically switch to a standby controller. A network controller failure is to be alarmed at the associated remote control station.
  - **(3)** Safeguards are to be provided to prevent unacceptable data transmission delays (overloading of network). An alarm is to be activated at the associated remote control stations prior to a critical network data overload condition.
  - **(4)** The communication data highway is to be provided in duplicate and is to be arranged so that upon failure of the on-line highway, the standby data highway is automatically connected to the system. The standby data highway is not to be used to reduce traffic in the on-line highway.
- **8.** **Start-up after power failure**
  The system's software and hardware is to be designed so that upon restoration of power supply after power failure, automatic or remote control and monitoring capabilities can immediately be available after the pre-established computer control access procedure has been completed.
- **9.** **Parameters and program changes**
  Alteration of parameters that may affect the system's performance is to be limited to authorized personnel by means of keyswitch, keycard, password, or other approved methods.
- **10.** **Multiple points of control**
  Systems with multiple control stations are to be provided with clear indication at each location to identify the station in control, and are to be provided with procedures to ensure proper transfer of control. ![](images/image12.png)
