# Guidance for Floating Liquefied Gas Storage and  Regasification Units

> RULES AND GUIDANCE FOR OFFSHORE STRUCTURES / GC-13-E / 2025 / EN / Guidance

## CHAPTER 8 FIRE PROTECTION, MEANS OF ESCAPE

### Section 1 General

#### 101. Application

- **1.** Fire protection, means of escape and fire extinction, except otherwise specified in this Chapter, are to be in accordance with **Pt 7, Ch 5, Sec 11** of **Rules for the Classification of Steel Ships** and **Pt 7, Ch 5, 1101. 1** of **Rules for the Classification of Steel Ships** for application of **Pt 8** of **Rules for the Classification of Steel Ships.** However, the unit which operates at berth and can be supported form the shore may be loosened as follows.
  - **(1)** In application to **Pt 7, Ch 5, 1106. 1** of **Rules for the Classification of Steel Ships**, two sets of fire-fighter's outfits may be accepted.
  - **(2)** In application to **Pt 8, Ch 8, 101. 3** (1) (B) of **Rules for the Classification of Steel Ships**, emergency fire pump may be omitted where fire water from the shore is connected to onboard shore connection and fire water required in **Pt 7, Ch 5, Sec 11** of **Rules for the Classification of Steel Ships** is continuously provided onboard.


### Section 2 SUPPRESSION OF FIRE

#### 201. Fire integrity of bulkheads and decks

- **1.** The minimum fire integrity of bulkheads and decks shall be as prescribed in **Tables 8.1** and **8.2**.
- **2.** For determining the appropriate fire integrity standards to be applied to divisions between adjacent spaces, such spaces are classified according to their fire risk as shown in categories ① to ⑫ below. The title of each category is intended to be typical rather than restrictive.
  ① Control stations
  spaces as defined in **Ch 1, 211.** of **Guidance for Mobile Offshore Drilling Unit** (A station where the emergency power source is located is not considered.)
  ② Corridors
  corridors and lobbies.
  ③ Accommodation spaces
  Spaces used for public spaces, cabins, offices, hospitals, cinemas, games and hobby rooms and similar spaces, excluding corridors, lavatories and pantries containing no cooking appliances.
  ④ Stairways
  Interior stairways, lifts and escalators (other than those wholly contained within the machinery spaces) and enclosures thereto. In this connection a stairway which is enclosed only at one level is to be regarded as part of the space from which it is not separated by a fire door.
  ⑤ Service spaces (low risk)
  Lockers, store-rooms and working spaces in which flammable materials are not stored, drying rooms and laundries.
  ⑥ Machinery spaces of category A
  Spaces as defined in **Pt 8, Ch 1, 103. 31** of **Rules for the Classification of Steel Ships**.
  ⑦ Other machinery spaces
  All other machinery spaces than machinery spaces of Category A, containing propelling machinery, boilers, oil fuel units, steam and internal combustion engines, generators and major electrical machinery, oil filling stations, refrigerating, stabilizing, ventilating and air-conditioning machinery and similar spaces, including trunks to such spaces.
  ⑧ Regasification areas, Cargo areas
  Areas as defined in **Ch 1 202. 2** and **Pt 7, Ch 5, 105. 6** of **Rules for the Classification of Steel Ships**.
  ⑨ Hazardous areas
  Areas as defined in **Ch 7, 102.**
  ⑩ Service spaces (high risk)
  Lockers, store-rooms and working spaces in which flammable materials are stored, galleys, pantries containing cooking appliances, paint rooms and workshops other than those forming part of the machinery space.
  ⑪ Open decks
  Open deck spaces and enclosed promenades having little or no fire risk.
  Air spaces (the space outside superstructures and deckhouses).
  ⑫ Sanitary and Similar Spaces
  Communal sanitary facilities such as showers, bath, lavatories, etc., and isolated pantries containing no cooking appliances.

  | Spaces |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ | ⑪ | ⑫ |
  | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
  | Control stations | ① | A-0^(d) | A-0 | A-60 | A-0 | A-15 | A-60 | A-15 | A-60^(e) | A-60 | A-60 | * | A-0 |
  | Corridors | ② |   | C | B-0 | B-0<br>A-0^(b) | B-0 | A-60 | A-0 | A-60^(e) | A-0 | A-0 | * | B-0 |
  | Accommodation spaces | ③ |   |   | C | B-0<br>A-0^(b) | B-0 | A-60 | A-0 | A-60^(e) | A-0 | A-0 | * | C |
  | Stairways | ④ |   |   |   | B-0<br>A-0^(b) | B-0<br>A-0^(b) | A-60 | A-0 | A-60^(e) | A-0 | A-0 | * | B-0<br>A-0^(b) |
  | Service spaces (low risk) | ⑤ |   |   |   |   | C | A-60 | A-0 | A-60^(e) | A-0 | A-0 | * | B-0 |
  | Machinery spaces of category A | ⑥ |   |   |   |   |   | *^(a) | A-0^(a) | A-60^(e) | A-60 | A-60 | * | A-0 |
  | Other machinery spaces | ⑦ |   |   |   |   |   |   | A-0^(a)(c) | A-0^(e) | A-0 | A-0 | * | A-0 |
  | Regasifigation areas, Cargo areas | ⑧ |   |   |   |   |   |   |   | - | A-60^(e) | A-60^(e) | * | A-60^(e) |
  | Hazardous areas | ⑨ |   |   |   |   |   |   |   |   | - | A-0 | * | A-0 |
  | Service spaces (high risk) | ⑩ |   |   |   |   |   |   |   |   |   | A-0^(c) | * | A-0 |
  | Open decks | ⑪ |   |   |   |   |   |   |   |   |   |   | - | * |
  | Sanitary and Similar Spaces | ⑫ |   |   |   |   |   |   |   |   |   |   |   | C |

  | Spaces Space<br>below ↓ above → |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ | ⑪ | ⑫ |
  | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
  | Control stations | ① | A-0 | A-0 | A-0 | A-0 | A-0 | A-60 | A-0 | A-60^(e) | A-0 | A-0 | * | A-0 |
  | Corridors | ② | A-0 | * | * | A-0 | * | A-60 | A-0 | A-60^(e) | A-0 | A-0 | * | * |
  | Accommodation spaces | ③ | A-60 | A-0 | * | A-0 | * | A-60 | A-0 | **X** | A-0 | A-0 | * | * |
  | Stairways | ④ | A-0 | A-0 | A-0 | * | A-0 | A-60 | A-0 | A-60^(e) | A-0 | A-0 | * | A-0 |
  | Service spaces (low risk) | ⑤ | A-15 | A-0 | A-0 | A-0 | * | A-60 | A-0 | A-60^(e) | A-0 | A-0 | * | A-0 |
  | Machinery spaces of category A | ⑥ | A-60 | A-60 | A-60 | A-60 | A-60 | *^(a) | A-60 | A-60^(e) | A-60 | A-60 | * | A-0 |
  | Other machinery spaces | ⑦ | A-15 | A-0 | A-0 | A-0 | A-0 | A-0^(a) | *^(a) | A-0^(e) | A-0 | A-0 | * | A-0 |
  | Regasifigation areas, Cargo areas | ⑧ | A-60^(e) | A-60^(e) | **X** | A-60^(e) | A-60^(e) | A-60^(e) | A-60^(e) | - | - | A-60^(e) | - | A-60^(e) |
  | Hazardous areas | ⑨ | A-60 | A-0 | A-0 | A-0 | A-0 | A-60 | A-0 | - | - | A-0 | - | A-0 |
  | Service spaces (high risk) | ⑩ | A-60 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-60^(e) | A-0 | A-0^(c) | * | A-0 |
  | Open decks | ⑪ | * | * | * | * | * | * | * | - | - | * | - | * |
  | Sanitary and Similar Spaces | ⑫ | A-0 | A-0 | * | A-0 | * | A-0 | A-0 | A-60^(e) | A-0 | * |   | * |

  Note: To be applied to **Tables 8.1** and **8.2** as appropriate.
  * Where an asterisk appears in the tables, the division is required to be of steel or other equivalent material but is not required to be of "A" class standard. However, where a deck, except an open deck, is penetrated for the passage of electric cables, pipes and vent ducts, such penetrations should be made tight to prevent the passage of flame and smoke.
  - Where "-" appears in the table, the division need not be of "A", "B" nor "C" class divisions.
  X Where an "X" appears in the table, the configuration is not allowed.

#### 202. Fire fighting system

- **1.** **1**. Fire water main equipment, water spray system and dry chemical powder fire-extinguishing systems are to comply with applicable requirements of **Pt 7, Ch 5, Sec 1** of **Rules for the Classification of Steel Ships** except as otherwise provided in **Par 2** and **Par 3**.
- **2.** **Water spray system**
  In application to **Pt 7, Ch 5, 1103. 7** of **Rules for the Classification of Steel Ships**, remote starting of pumps supplying the water spray system and remote operation of any normally closed valves in the system are to be arranged in suitable locations outside the cargo area and regasification area, adjacent to the accommodation spaces and readily accessible and operable in the event of fire in the areas protected.
- **3.** **Dry chemical powder fire-extinguishing systems**
  In application to **Pt 7, Ch 5, 1104. 1** of **Rules for the Classification of Steel Ships**, a dry chemical powder fire-extinguishing system is to cover regasification areas.
- **4.** Fire fighting systems of helicopter facilities are to comply with **Ch 10, Sec 4** of **Rules for the Classification of the Mobile Offshore Drilling Units**.

#### 203. Fire detection and alarm systems

- **1.** An automatic fire detection system is to be installed in machinery spaces, service spaces, accommodation spaces, regasification areas and in any space containing equipment in which hydrocarbons or any other flammable substance is stored, conveyed, processed or consumed.
- **2.** When a fire is detected in the regasification area, the regasification process is to be automatically stopped and the venting system is to be shut off.
- **3.** Automatic shutdown of ventilation is to take place upon:
  - **(1)** detection of fire in enclosed spaces, unless this is in conflict with overall smoke control strategy.
  - **(2)** smoke detection in ventilation air inlets.

#### 204. Gas detecting and alarm devices

- **1.** A permanently installed system of gas detection is to be installed in accordance with **Pt 7, Ch 5, 1306. 2** of **Rules for the Classification of Steel Ships**.
- **2.** Automatic shutdown of all hydrocarbon flow is to take place when gas is detected.
- **3.** Automatic shutdown of ventilation is to take place upon confirmed detected gas in the air inlets to nonhazardous areas. Shutdown of ventilation is to ensure that the detected gas is isolated from ignition sources in the ventilated space.


### Section 3 Means of Escape

#### 301. Muster stations

- **1.** **General**
  All units are to have a designated muster stations where personnel can gather prior to entering the lifeboats.
- **2.** **Materials**
  All materials that comprise the muster stations routes are to be of steel or equivalent material.
- **3.** **Muster stations**
  - **(1)** The muster station is to be of sufficient area to accommodate the number of personnel to be gathered.
  - **(2)** The muster station is to be located in a safe location with respect to the processing equipment.
  - **(3)** The muster station may be a meeting room inside the accommodations or may be part of the lifeboat embarkation station.

#### 302. Escape route

- **1.** **Materials**
  All materials that comprise the escape routes are to be of steel or equivalent material.
- **2.** **Escape route**
  - **(1)** At least two means of escape are to be provided for all continuously manned areas, and areas that are used on a regular working basis.
  - **(2)** The two means of escape are to be through routes that minimize the possibility of having both routes blocked in an emergency situation.
  - **(3)** Escape routes are to have a minimum width of 700 mm.
  - **(4)** Dead-end corridors exceeding 7 m in length are not permitted.
  - **(5)** Dead-end corridors are defined as a pathway which (when used during an escape) has no exit.
- **3.** **Marking and lighting of escape routes**
  Escape route paths are to be properly identified and provided with adequate lighting.
- **4.** **Escape route plan**
  - **(1)** An escape route plan is to be prominently displayed at various points in the unit.
  - **(2)** Alternatively, this information may be included in the fire control plan.

#### 303. Breathing Apparatus

- **1.** The breathing apparatus for maintenance personnel is to have a minimum of 30 minutes air supply.
- **2.** A designated safe area with proper supply of air is also to be provided and shown on the fire control plan.

#### 304. Means of Embarkation

- **1.** A unit is to have means of embarkation to allow personnel to leave the unit in an emergency.
- **2.** The means of embarkation are to consist of at least two fixed ladders or stairways, widely separated, and extending from the main decks to the water line.
- **3.** The ladders or stairways will preferably be located near lifeboat-launching stations.
- **4.** Ladder construction is to be in accordance with the appropriate governmental authority, or other recognized standard. ![](images/image3.png)
