# Rules for the Classification of Fixed Offshore Structures

> RULES AND GUIDANCE FOR OFFSHORE STRUCTURES / RB-02-E / 2025 / EN / Rules

## CHAPTER 6 ELECTRICAL INSTALLATIONS, SAFETY FEATURES AND FIRE PROTECTION

### Section 1 Electrical Installation

#### 101. General

- **1.** **General**
  - **(1)** The requirements in this Chapter apply to the electrical installations of the platform. Components of the drilling and production systems are not covered by these requirements.
  - **(2)** Electrical installations are to comply with the requirements of standards recognized by the Society.
- **2.** **Plans and documents to be submitted**
  The following plans and documents are to be submitted in triplicate to the Society.
  - **(1)** Generators and motors
    Complete rating, class of insulation and rated ambient temperature, rated temperature rise and standard to which manufactured.
  - **(2)** Switchgear and switchboards
    Arrangements and details, front view, installation arrangements and wiring diagram including a schematic diagram.
  - **(3)** Motor-control equipment
    Terminal arrangements, degree of enclosure and wiring diagram.
  - **(4)** Wiring
    Plans of all wiring, complete feeder list, giving for each feeder and branch circuit the load, wire size, type of wire or cable, rating or setting of circuit breakers, rating of fuses and switches, interrupting capacity of circuit breakers and fuses.
  - **(5)** Short-circuit data
    Data are to be submitted giving the maximum calculated short-circuit current at each point in the distribution system.
  - **(6)** Hazardous areas
    A plan showing the electrical equipment installed in hazardous areas(see **Pt 7, Ch 1, Sec 11** of **Rules for Classification of Steel Ships**).
  - **(7)** Cathodic protection
    Details of impressed-current-cathodic protection system.
  - **(8)** Other plans and documents deemed necessary by the Society

#### 102. Electrical Installations

- **1.** **General consideration**
  - **(1)** Watertight or weatherproof equipment
    Electrical equipment exposed to the weather or located where it would be exposed to other severe moisture conditions is to be weatherproof or watertight.
  - **(2)** Corrosion-resistant parts
    Enclosures, working and other parts of electrical equipment which would be damaged or rendered ineffective by corrosion are to be made of corrosion-resistant materials or of material rendered corrosion-resistant.
  - **(3)** Grounding arrangements
    - **(A)** Where not obtained through normal construction, arrangements are to be provided to effectively ground all machinery, metal structures of derricks, masts and helicopter platforms.
    - **(B)** Grounding arrangements are to be provided for tending vessels.
  - **(4)** Standards
    Standards recognized by the Society are to be complied with in the manufacture and testing of motors, generators, cables and wiring, and also in the provision of overload, over-current and short-circuit protection.
- **2.** **Installations in hazardous areas**
  - **(1)** Installations in hazardous areas are to comply with **Pt 7, Ch 1, Sec 11** of **Rules for Classification of Steel Ships**.
  - **(2)** In general, equipment in hazardous areas is to be explosion-proof, intrinsically safe, or purged and pressurized.
  - **(3)** Explosion-proof and intrinsically safe equipment is to be of an approved type. Purged and pressurized equipment is to comply with a recognized standard.
- **3.** **Auxiliary power supply**
  An auxiliary power supply is to be provided. The auxiliary power supply is to have a capacity sufficient to power all electrical equipment required to maintain safety of operations in the event of failure in the primary electrical power supply.
- **4.** **Emergency source of power for manned platforms**
  - **(1)** General
    A self-contained emergency source of power is to be installed in a non-hazardous space. Its location and arrangement are to be such as to insure that a fire or other failure in a space containing the main source, the auxiliary source, or in any space containing internal combustion machinery, any oil-fired boiler or oil fuel unit will not interfere with the supply or distribution of emergency power.
  - **(2)** Power supply
    The power available is to be sufficient to supply for at least 18 hours all services necessary for safety in an emergency, particular attention being given to the following.
    - **(A)** Navigation and special purpose lights and warning systems including helicopter landing lights.
    - **(B)** Emergency lighting for machinery spaces, control stations, alleyways, stairways and exits.
    - **(C)** General alarm and communications system.
    - **(D)** Fire detection and alarm system.
    - **(E)** Fire extinguishing systems.
    - **(F)** Permanently installed lifting gear for diving bell if dependent on the platform's electrical power.
    - **(G)** Abandonment systems dependent on electric power including lighting for embarkation stations.
    - **(H)** The capability of closing the blow-out prevention control system.
  - **(3)** Testing
    Means are to be provided for periodic testing of the emergency source of power and is to include the testing of automatic arrangements.
- **5.** **Emergency shutdown facilities**
  Arrangements are to be provided for the selective disconnection or shutdown of the following from an emergency control station.


### Section 2 Safety Features and Fire Protection

#### 201. General

- **1.** The requirements in this Chapter apply to the safety features and fire protection of the platform.
- **2.** Consideration will be given to the published safety and fire protection requirements of the governmental authority of the country in which the platform is to be located.
- **3.** Where published regulations are not available and where a governmental authority permits, the applicable requirements from **Ch 10.** of **Guidance for Mobile Offshore Drilling Units** are to be applied. For manned platforms, unless there are regulations issued by the appropriate governmental authority, it is to be to the satisfaction of the Society.
- **4.** For safety features and fire protection of the platform, where deemed appropriate by the Society, national standards, internationally recognized standards(e.g. NFPA Standards, API RP 14G and etc.) or standards considered as equivalent for those may be applied. ![](images/image12.png)

  |   |
  | --- |
  | **RULES FOR THE CLASSIFICATION OF**<br>**FIXED OFFSHORE STRUCTURES**<br>Published by<br>**KR**<br>36, Myeongji ocean city 9-ro, Gangseo-gu,<br>BUSAN, KOREA<br>TEL : +82 70 8799 7114<br>FAX : +82 70 8799 8999<br>Website : http://www.krs.co.kr |
  |   |

  | CopyrightⒸ 2023, KR<br>Reproduction of this Rules in whole or in parts is prohibited without permission of the publisher. |
  | --- |
