# Rules and Guidance for the Classification of Mobile Offshore Drilling Units

> RULES AND GUIDANCE FOR OFFSHORE STRUCTURES / RB-13-E / 2025 / EN / Rules

## CHAPTER 7 MACHINERY AND ELECTRICAL INSTALLATIONS IN HAZARDOUS AREAS

### Section 1 General

#### 101. Application

- **1.** The hazardous areas defined in this Chapter are those which normally apply to offshore drilling units for oil and gas exploration. The hazardous areas as specified may be extended or reduced depending on the actual arrangements in each case, by use of windshields, special ventilation arrangements, structural arrangements, etc.
- **2.** For the purpose of this Chapter :
  - **(1)** An enclosed space is considered to be a space bounded by bulkheads and decks which may have doors, windows, of other similar openings.
  - **(2)** A semi-enclosed location is considered to be a location where natural conditions of ventilation are notably different from those on open decks due to the presence of structure such as roofs, windbreaks and bulkheads and which are so arranged that the dispersion of gas may not occur.

#### 102. Definition of hazardous area

- **1.** Hazardous areas are all those areas where, due to the possible presence of a flammable atmosphere arising from the drilling operations, the use without proper consideration of machinery or electrical equipment may lead to fire hazard or explosion.
- **2.** Hazardous areas are divided into zones as follows; *(2022)*
  Zone 0 : an area in which ignitable concentrations of flammable gases or vapours are continuously present or present for long periods.
  Zone 1 : an area in which ignitable concentrations of flammable gases or vapours are likely to occur in normal operation.
  Zone 2 : an area in which ignitable concentrations of flammable gases or vapours are not likely to occur, or in which such a mixture, if it does occur, will only exist for a short time.


### Section 2 Extent of Hazardous Area

#### 201. Application

For the purpose of machinery and electrical installations, hazardous areas are classified as in **202.** to **204.** Hazardous areas not covered (such as, but not limited to, well test equipment areas, helicopter fuel storage areas, acetylene cylinder storage areas, battery rooms, paint lockers, flammable gas or vapour vents and diverter line outlets) in this section should be classified in accordance with **102.**

#### 202. Hazardous areas Zone 0 (2022)

Hazardous areas Zone 0 include ;

#### 203. Hazardous areas Zone 1

Hazardous areas Zone 1 include ;

#### 204. Hazardous areas Zone 2

Hazardous areas Zone 2 include;

#### 205. Openings, access and ventilation conditions affecting the extent of hazardous zones

- **1.** Except for operational reasons access doors or other openings are not to be provided between the following spaces.
  - **(1)** A non-hazardous space and a hazardous zone
  - **(2)** A Zone 2 space and a Zone 1 space
- **2.** Where such access doors or other openings referred to under **Par 1** are provided, any enclosed space not referred to under **203.** or **204.** and having a direct access to any Zone 1 location or Zone 2 location becomes the same zone as the location except that ;
  - **(1)** An enclosed space with direct access to any Zone 1 location can be considered as Zone 2 :
    - **(A)** The access is fitted with a gas-tight door opening into the Zone 2 space, and
    - **(B)** Ventilation is such that the air flow with the door open is from the Zone 2 space into the Zone 1 location, and
    - **(C)** Loss of ventilation is alarmed at a manned station.
  - **(2)** An enclosed space with direct access to any Zone 1 location is not considered hazardous if ;
    - **(A)** The access is fitted with a self-closing gas-tight door forming an air lock, and
    - **(B)** The space has ventilation overpressure in relation to the hazardous space, and
    - **(C)** Loss of ventilation overpressure is alarmed at a manned station.
  - **(3)** An enclosed space with direct access to any Zone 2 location is not considered hazardous if ;
    - **(A)** The access is fitted with a self-closing gas-tight door that opens into the non-hazardous location, and
    - **(B)** Ventilation is such that the air flow with the door open is from the non-hazardous space into the Zone 2 locations, and
    - **(C)** Loss of ventilation is alarmed at a manned station.
- **3.** Where ventilation arrangements of the intended safe space are considered sufficient by the Society to prevent any ingress of gas from the Zone 1 location, the two self-closing doors forming an air lock may be replaced by a single self-closing gas-tight door which opens into the non-hazardous location and has no hold-back device.
- **4.** Piping systems should be designed to preclude direct communication between hazardous areas of different classifications and between hazardous and nonhazardous areas.
- **5.** Hold-back devices are not to be used on self-closing gastight doors forming hazardous area boundaries. *(2022)*


### Section 3 Ventilation

#### 301. General

- **1.** Attention is to be given to ventilation inlet and outlet location and airflow in order to minimize the possibility of cross contamination.
- **2.** Inlets are to be located in non-hazardous areas as high and as far away from any hazardous area as practicable.
- **3.** Each air outlet is to be located in an outdoor area which, in the absence of the considered outlet, is of the same or lesser hazard than the ventilated space.
- **4.** Ventilation for hazardous areas is to be completely separate from that used for non-hazardous areas.

#### 302. Ventilation of hazardous areas

- **1.** Where the ventilation duct passes through a hazardous area of a higher level, the ventilation duct should have overpressure in relation to this area and where the ventilation duct passes through a hazardous area of a lower level, the ventilation duct should have under-pressure in relation to this area.
- **2.** The arrangement of ventilation inlet and outlet openings in the space is to be such that the entire space is efficiently ventilated, giving special consideration to location of equipment which may release gas, and to spaces where gas may accumulate.
- **3.** The outlet air from Zone 1 and Zone 2 spaces is to be led in separate ducts to outdoor locations. The internal spaces of such ducts belong to the same Zone as the inlet space.
- **4.** Air inlet ducts designed for constant relative underpressures are to be rigidly constructed to avoid air leaks.
- **5.** Fans are to be designed so as to reduce the risk that sparks may occur.
- **6.** Hazardous enclosed spaces should be adequately ventilated. Hazardous enclosed mud processing spaces should be ventilated at a minimum rate of 12 air changes per hour.
- **7.** Where mechanical ventilation is applied, it should be such that the hazardous enclosed spaces are maintained with under-pressure in relation to the less hazardous spaces or areas and nonhazardous enclosed spaces are maintained in overpressure in relation to adjacent hazardous locations.


### Section 4 Emergency Shutdown for Electrical Equipment

#### 401. Emergency conditions due to drilling operations

- **1.** In view of exceptional conditions in which the explosion hazard or fire may extend outside the hazardous areas, special arrangements are to be provided to facilitate the selective disconnection of shutdown of :
  - **(1)** ventilation systems, except fans necessary for supplying combustion air to prime movers for the production of electrical power;
  - **(2)** main electrical generators and prime movers, including the ventilation systems for these;
  - **(3)** emergency generators;
  - **(4)** emergency equipment except those items listed in **402.**; and
  - **(5)** all electrical equipment outside Zone 1 areas, except where of a certified safe type for Zone 1 applications.
- **2.** In the case of units using dynamic positioning(DP) systems disconnection or shutdown of machinery and equipment necessary for maintaining the operability of the dynamic positioning system should be based on a shutdown logic system designed to preserve the capability to maintain operational control over the integrity of the well and station keeping capability. Shutdown of generators and related power supply equipment needed for the operation of the dynamic positioning system should be divided into independent groups to allow response to gas detection alarms while maintaining position keeping. *(2020)*
- **3.** Disconnection or shutdown should be possible from at least two strategic locations, one of which is to be outside hazardous areas.
- **4.** Shutdown systems that are provided to comply with **Par 1** are to be so designed that the risk of unintentional stoppages caused by malfunction in a shutdown system and the risk of inadvertent operation of a shutdown are minimized.
- **5.** A recommended sequence of shutdowns specified in above Subparagraph (1) is to be included in the Operating Booklet stipulated in **Ch 1, 105.**

#### 402. Equipment to remain operational after emergency shutdown.

- **1.** Equipment which is located in spaces other than enclosed spaces and arranged to be operated after complete shutdown as given in above **401. 1** is to be suitable for installation in Zone 2 locations. Such equipment which is located in enclosed spaces is to be suitable for its intended application to the satisfaction of the Society.
- **2.** At least the following facilities are to be operable after an emergency shutdown.
  - **(1)** Emergency lighting required by **Ch 6, 202. 6** (1) to (7) for half an hour ;
  - **(2)** Blow-out preventer control system ;
  - **(3)** General alarm system ;
  - **(4)** Public address system ; and
  - **(5)** Battery supplied radio communication installations.


### Section 5 Electrical Installations in Hazardous Areas

#### 501. Selection and installation of electrical equipment

- **1.** Electrical equipment and wiring installed in hazardous areas are to be limited to that necessary for operational purposes. Only the cables and types of equipment described in this chapter may be installed. Selection and installation of equipment and cables in hazardous areas should be in accordance with following standards. *(2020)*
  - **(1)** IEC 61892-1, Mobile and fixed offshore units−Electrical installations−Part 1: General requirements and conditions.
  - **(2)** IEC 61892-2, Mobile and fixed offshore units−Electrical installations−Part 2: System design.
  - **(3)** IEC 61892-3, Mobile and fixed offshore units−Electrical installations−Part 3: Equipment.
  - **(4)** IEC 61892-4, Mobile and fixed offshore units−Electrical installations−Part 4: Cables.
  - **(5)** IEC 61892-5, Mobile and fixed offshore units−Electrical Installations−Part 5: Mobile units.
  - **(6)** IEC 61892-6, Mobile and fixed offshore units−Electrical installations−Part 6: Installation.
  - **(7)** IEC 61892-7, Mobile and fixed offshore units−Electrical installations−Part 7: Hazardous areas.
- **2.** In selection of electrical apparatus for use in hazardous areas, consideration is to be given to:
  - **(1)** the zone in which the apparatus will be used;
  - **(2)** the sensitivity to ignition of the gases or vapours likely to be present, expressed as a gas group;and
  - **(3)** the sensitivity of the gases or vapours likely to be present to ignition by hot surfaces, expressed as a temperature classification.

#### 502. Protection of electrical installations

- **1.** Electrical apparatus used in hazardous areas is to be manufactured, tested, marked and installed in accordance with following standards and certified by an independent testing laboratory recognized by the Society. *(2020)*
  - **(1)** IEC 60079-10-1, Explosive atmospheres - Part 10-1: Classification of areas - Explosive gas atmospheres.
  - **(2)** IEC 60079-10-1, Explosive atmospheres - Part 11: Equipment protection by intrinsic safety "i".
  - **(3)** IEC 60079-13, Explosive atmospheres - Part 13: Equipment protection by pressurized room "p" and artificially ventilated room "v".
  - **(4)** IEC 60079-14, Explosive atmospheres−Part 14: Electrical installations design, selection and erection.
  - **(5)** EC/TR 60079-16, Electrical apparatus for explosive gas atmospheres−Part 16: Artificial ventilation for the protection of analyser(s) houses.
  - **(6)** IEC 60079-17, Explosive atmospheres−Part 17: Electrical installations inspection and maintenance
  - **(7)** IEC 60079-19, Explosive atmospheres−Part 19: Equipment repair, overhaul and reclamation.
  - **(8)** IEC 60079-25, Explosive atmospheres−Part 25: Intrinsically safe electrical systems.
  - **(9)** IEC 60079-28, Explosive atmospheres−Part 28: Protection of equipment and transmission systems using optical radiation.
  - **(10)** IEC 60079-29-1, Explosive atmospheres−Part 29-1: Gas detectors−Performance requirements of detectors for flammable gases.
  - **(11)** IEC 60079-29-2, Explosive atmospheres−Part 29-2: Gas detectors−Selection, installation, use and maintenance of detectors for flammable gases and oxygen.
  - **(12)** IEC/IEEE 60079-30-1, Explosive atmospheres−Part 30-1: Electrical resistance trace heating−General and testing requirements.
  - **(13)** IEC/IEEE 60079-30-2, Explosive atmospheres−Part 30-2: Electrical resistance trace heating−Application guide for design, installation and maintenance.
  - **(14)** ISO/IEC 80079-20-1, Explosive atmospheres - Part 20-1: Material characteristics for gas and vapour classification - Test methods and data.
- **2.** Equipment classified in accordance with the following protection classes may be used:

  **Table 7.1 Electrical protection type**

  | Type | Protection method |
  | --- | --- |
  | ia and ib | Intrinsic safety |
  | d | Flameproof enclosures |
  | e | Increased safety |
  | m | Encapsulation |
  | n | Non incendive |
  | o | Oil immersion |
  | p | Pressurized enclosures |
  | q | Powder filling |
  | s | Equipment specially approved for use in this zone by the Society. |
- **3.** Repairs, maintenance and overhaul of hazardous area certified equipment should be performed by suitably qualified personnel in accordance with appropriate international standards. *(2020)*
- **4.** There should be maintained a register of electrical equipment installed in the designated hazardous areas, including a description of the equipment, applicable degree of protection and ratings. *(2020)*
- **5.** Types of electrical equipment permitted should be determined according to the electrical hazardous area classification of the location in which the equipment is to be installed. Permissible equipment is shown by an "x" in **Table 7.2**. The use of type "o" is to be limited. For transportable apparatus, protection type "o" is not to be used.

  **Table 7.2 Type of electrical apparatus used in hazardous zones**

  | Protection Type | ia | ib | d | e | m | n | o | p | q | s |
  | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
  | Zone 0 | x |   |   |   |   |   |   |   |   |   |
  | Zone 1 | x | x | x | x | x |   | x | x | x |   |
  | Zone 2 | x | x | x | x | x | x | x | x | x | x |
- **6.** Group selection for electrical equipment is to be as follows:
  - **(1)** Group II should be selected for types "e", "m", "n", "o", "p", "q" and "s" apparatus.
  - **(2)** Group IIA, IIB or IIC should be selected for types "i", "d", and certain types of "n" apparatus according to table **Table 7.3**.

    **Table 7.3 Relationship between gas/vapour group and**<br>**permitted equipment group**

    | Gas/vapour group | Electrical equipment group |
    | --- | --- |
    | IIC | IIC |
    | IIB | IIB or IIC |
    | IIA | IIA, IIB or IIC |
- **7.** Electrical apparatus is to be so selected that its maximum surface temperature will not reach ignition temperature of any gas/vapour possibly presenting in the hazardous areas in which the electrical apparatus is located. The relationship among equipment temperature class, equipment maximum surface temperature, gas/vapour ignition temperature is shown in **Table 7.4**.

  **Table 7.4 Relationship among temperature class, maximum surface temperature and ignition temperature**

  | Electrical apparatus Temperature class | Electrical apparatus maximum surface temperature (°C) | Gas/vapour ignition temperature (°C) |
  | --- | --- | --- |
  | T1 | 450 | >450 |
  | T2 | 300 | >300 |
  | T3 | 200 | >200 |
  | T4 | 135 | >135 |
  | T5 | 100 | >100 |
  | T6 | 85 | >85 |
- **8.** Electrical apparatus located in hazardous drilling well and mud processing areas is to meet at least Group IIA and temperature class T3.
- **9.** Electrical cables are to meet the following:
  - **(1)** Only cables associated with type "ia" equipment are to be permitted in Zone 0 areas.
  - **(2)** Thermoplastic sheathed cables, thermosetting sheathed cables or elastomeric sheathed cables are to be used for fixed wiring in Zone 2 areas.
  - **(3)** Flexible and portable cables, where necessary, used in Zone 1 and Zone 2 areas are to be to the satisfaction of the Administration.
  - **(4)** Permanently installed, fixed cable passing through Zone 1 hazardous areas is to be fitted with conductive covering, braiding or sheathed for earth detection.
- **10.** Explosion proof type or equivalent essential lighting is to be supplied from at least two final sub-circuits in such a way that failure of any one of the circuits does not leave the space in darkness. For lighting (explosion proof or equivalent type) in hazardous areas or spaces, switches are to be of the two-pole type and wherever practicable located in a non-hazardous area.


### Section 6 Machinery Installations in Hazardous Areas

#### 601. General

- **1.** Mechanical equipment is to be limited to that necessary for operational purposes.
- **2.** Mechanical equipment and machinery in hazardous areas are to be so constructed and installed as to reduce the risk of ignition from sparking due to the formation of static electricity or friction between moving parts and from high temperatures of exposed parts due to exhausts or other emissions.
- **3.** Internal combustion engines are not to be installed in the hazardous areas. The installation of internal combustion machinery may be permitted in Zone 1 and Zone 2 hazardous areas, provided that the Society is satisfied that sufficient precautions have been taken against the risk of dangerous ignition.
- **4.** The installation of fired equipment may be permitted in Zone 2 hazardous areas, provided that the Society is satisfied that sufficient precaution has been taken against the risk of dangerous ignition.
- **5.** Exhaust outlets of internal combustion engines are to be fitted with suitable spark arresting devices and to discharge outside the hazardous areas.
- **6.** Air intakes for internal combustion engines are to be not less than 3 $RMm$ from the hazardous areas.
- **7.** Exhaust outlets of boilers are to be located outside the hazardous areas. ![](images/image16.png)
