# PART 8 Fire Protection and Fire Extinction

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-08-E / 2025 / EN / Rules

## CHAPTER 3 FIRE GROWTH POTENTIAL

### Section 1 Control of Air Supply and Flammable Liquid to The Spaces

#### 101. Closing appliances and stopping devices of ventilation

- **1.** The main inlets and outlets of all ventilation systems shall be capable of being closed from outside the spaces being ventilated. The means of closing shall be easily accessible as well as prominently and permanently marked and shall indicate whether the shutoff is open or closed. **【See Guidance】**
- **2.** Power ventilation of accommodation spaces, service spaces, cargo spaces, control stations and machinery spaces shall be capable of being stopped from an easily accessible position outside the space being served. This position shall not be readily cut off in the event of a fire in the spaces served. **【See Guidance】**
- **3.** In passenger ships carrying more than 36 passengers, power ventilation, except machinery space and cargo space ventilation and any alternative system which may be required under **Ch 6, 201.** shall be fitted with controls so grouped that all fans may be stopped from either of two separate positions which shall be situated as far apart as practicable. Fans serving power ventilation systems to cargo spaces shall be capable of being stopped from a safe position outside such spaces.

#### 102. Means of control in machinery spaces

- **1.** Means of control shall be provided for opening and closure of skylights, closure of openings in funnels which normally allow exhaust ventilation and closure of ventilator dampers.
- **2.** Means of control shall be provided for stopping ventilating fans. Controls provided for the power ventilation serving machinery spaces shall be grouped so as to be operable from two positions, one of which shall be outside such spaces. The means provided for stopping the power ventilation of the machinery spaces shall be entirely separate from the means provided for stopping ventilation of other spaces.
- **3.** Means of control shall be provided for stopping forced and induced draught fans, oil fuel transfer pumps, oil fuel unit pumps, lubricating oil service pumps, thermal oil circulating pumps and oil separators (purifiers). However, **4** and **5** need not apply to oily water separators.
- **4.** The controls required in **1** to **3** and in **Ch 2, 102. 3** (4) shall be located outside the space concerned so they will not be cut off in the event of fire in the space they serve.
- **5.** In passenger ships, the controls required in paragraphs **1** to **4** and in **Ch 6, 201. 3** and **Ch 7, 402. 3** and the controls for any required fire-extinguishing system shall be situated at one control position or grouped in as few positions as possible to the satisfaction of the Society. Such positions shall have a safe access from the open deck.

#### 103. Additional requirements for means of control in periodically unattended machinery spaces 【See Guidance】

- **1.** For periodically unattended machinery spaces, the Society shall give special consideration to maintaining the fire integrity of the machinery spaces, the location and centralization of the fire-extinguishing system controls, the required shutdown arrangements (e.g. ventilation, fuel pumps, etc.) and that additional fire-extinguishing appliances and other fire-fighting equipment and breathing apparatus may be required.
- **2.** In passenger ships, these requirements shall be at least equivalent to those of machinery spaces normally attended.

#### 104. Ventilation fan of non-sparking type 【See Guidance】

- **1.** **Design criteria**
  - **(1)** Air gap
    The air gap between the impeller and the casing is not to be less than 0,1 of the shaft diameter in way of the impeller bearing but not less than 2 mm. It need not be more than 13 mm.
  - **(2)** Protection screen
    Protection screens of not more than 13 mm square mesh are to be fitted in the opening of ventilation ducts on the open deck to prevent the entrance of objects into the fan housing.
- **2.** **Materials**
  - **(1)** Impeller and housing
    The impeller and the housing in way of the impeller are to be made of alloys which are recognised as being spark proof by appropriate test.
  - **(2)** Electrostatic charges
    Electrostatic charges both in the rotating body and the casing are to be prevented by the use of antistatic materials. Furthermore, the installation on board of the ventilation units is to be such as to ensure the safe bonding to the hull of the units themselves.
  - **(3)** Acceptable Combination of Materials
    Tests may not be required for fans having the following combinations:
    - **(A)** Impellers and/or housings of nonmetallic material, due regard being paid to the elimination of static electricity
    - **(B)** Impellers and casings of non-ferrous materials
    - **(C)** Impellers of aluminium alloys or magnesium alloys and a ferrous (including austenitic stainless steel) housing on which a ring of suitable thickness on non-ferrous materials is fitted in way of the impeller
    - **(D)** Any combination of ferrous (including austenitic stainless steel) impellers and casings with not less than 13 mm design tip clearance
  - **(4)** Unacceptable Combination of Materials
    The following impellers and housings are considered as sparking and are not permitted:
    - **(A)** Impellers of an aluminium alloy or magnesium alloy and a ferrous housing, regardless of tip clearance
    - **(B)** Housing made of an aluminium alloy or a magnesium alloy and a ferrous impeller, regardless of tip clearance
    - **(C)** Any combination of ferrous impeller and casings with less than 13 mm design tip clearance


### Section 2 Fire Protection Materials 【See Guidance】

#### 201. Use of non-combustible materials

- **1.** **Insulating materials**
  Insulating materials shall be non-combustible, except in cargo spaces, mail rooms, baggage rooms and refrigerated compartments of service spaces. Vapour barriers and adhesives used in conjunction with insulation, as well as the insulation of pipe fittings for cold service systems, need not be of non-combustible materials, but they shall be kept to the minimum quantity practicable and their exposed surfaces shall have low flame spread characteristics.
- **2.** **Ceilings and linings**
  - **(1)** In passenger ships, except in cargo spaces, partial bulkheads or decks used to screen or to separate adjacent cabin balconies, all linings, grounds, draught stops and ceilings shall be of non-combustible material except in mail rooms, baggage rooms, saunas or refrigerated compartments of service spaces.
  - **(2)** In cargo ships, all linings, ceilings, draught stops and their associated grounds shall be of non-combustible materials in the following spaces:
    - **(A)** in accommodation and service spaces and control stations for ships where Method IC is specified as referred to in **Ch 5, 305. 1**; and
    - **(B)** in corridors and stairway enclosures serving accommodation and service spaces and control stations for ships where Method IIC and IIIC are specified as referred to in **Ch 5, 305. 1** and **2**.
- **3.** **Partial bulkheads and decks on passenger ships**
  - **(1)** Partial bulkheads or decks used to subdivide a space for utility or artistic treatment shall be of non-combustible materials.
  - **(2)** Linings, ceilings and partial bulkheads or decks used to screen or to separate adjacent cabin balconies shall be of non-combustible materials.

#### 202. Use of combustible materials

- **1.** **General**
  - **(1)** In passenger ships, "A", "B" or "C" class divisions in accommodation, services spaces and cabin balconies which are faced with combustible materials, facings, mouldings, decorations and veneers shall comply with the provisions of **2** to **4** and **Ch 4**. However, traditional wooden benches and wooden linings on bulkheads and ceilings are permitted in saunas and such materials need not be subject to the calculations prescribed in **2** and **3**. However, the provisions of **3** need not be applied to cabin balconies.
  - **(2)** In cargo ships, non-combustible bulkheads, ceilings and linings fitted in accommodation and service spaces may be faced with combustible materials, facings, mouldings, decorations and veneers provided such spaces are bounded by non-combustible bulkheads, ceilings and linings in accordance with the provisions of **2** to **4** and **Ch 4**.
- **2.** **Maximum calorific value of combustible materials**
  Combustible materials used on the surfaces and linings specified in **1** shall have a calorific value not exceeding 45 $\mathrm{MJ}/m ^{2}$ of the area for the thickness used. The requirements of this paragraph are not applicable to the surfaces of furniture fixed to linings or bulkheads.
- **3.** **Total volume of combustible materials**
  Combustible materials used in accordance with **1** shall comply with the following requirements:
  - **(1)** The total volume of combustible facings, mouldings, decorations and veneers in accommodation and service spaces shall not exceed a volume equivalent to 2.5 mm veneer on the combined area of the walls and ceiling linings. Furniture fixed to linings, bulkheads or decks need not be included in the calculation of the total volume of combustible materials; and
  - **(2)** In the case of ships fitted with an automatic sprinkler system complying with the provisions of the FSS Code, the above volume may include some combustible material used for erection of "C" class divisions.
- **4.** **Low flame-spread characteristics of exposed surfaces**
  The following surfaces shall have low flame-spread characteristics in accordance with the FTP Code:
  - **(1)** In passenger ships:
    - **(A)** exposed surfaces in corridors and stairway enclosures and of bulkhead and ceiling linings in accommodation and service spaces (except saunas) and control stations; and
    - **(B)** surfaces and grounds in concealed or inaccessible spaces in accommodation and service spaces and control stations.
    - **(C)** exposed surfaces of cabin balconies, except for natural hard wood decking systems.
  - **(2)** In cargo ships:
    - **(A)** exposed surfaces in corridors and stairway enclosures and of ceilings in accommodation and service spaces (except saunas) and control stations; and
    - **(B)** surfaces and grounds in concealed or inaccessible spaces in accommodation and service spaces and control stations.

#### 203. Furniture in stairway enclosures of passenger ships

Furniture in stairway enclosures of passenger ships shall be limited to seating. It shall be fixed, limited to six seats on each deck in each stairway enclosure, be of restricted fire risk determined in accordance with the FTP Code, and shall not restrict the passenger escape route. The Society may permit additional seating in the main reception area within a stairway enclosure if it is fixed, non-combustible and does not restrict the passenger escape route. Furniture shall not be permitted in passenger and crew corridors forming escape routes in cabin areas. In addition to the above, lockers of non-combustible material, providing storage for non-hazardous safety equipment required by these regulations, may be permitted. Drinking water dispensers and ice cube machines may be permitted in corridors provided they are fixed and do not restrict the width of the escape routes. This applies as well to decorative flower or plant arrangements, statues or other objects of art such as paintings and tapestries in corridors and stairways.

#### 204. Furniture and furnishings on cabin balconies of passenger ships

On passenger ships, furniture and furnishings on cabin balconies shall comply with regulations **Ch 1, 103. 40** (1), (2), (3), (6) and (7) unless such balconies are protected by a fixed pressure water-spraying and fixed fire detection and fire alarm systems complying with regulations **Ch 5, 801.** and **Ch 8, 501. 3**. ![](images/image6.png)
