# PART 8 Fire Protection and Fire Extinction

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-08-E / 2025 / EN / Rules

## CHAPTER 5 DETECTION AND ALARM

### Section 1 General

#### 101. General requirements

- **1.** A fixed fire detection and fire alarm system shall be provided in accordance with the FSS Code. **【See Guidance】**
- **2.** A fixed fire detection and fire alarm system and a sample extraction smoke detection system required in this regulation and other regulations in this part shall be of an approved type and comply with the FSS Code. **【See Guidance】**
- **3.** Where a fixed fire detection and fire alarm system is required for the protection of spaces other than those specified in **301.** at least one detector complying with the FSS Code shall be installed in each such space.
- **4.** A fixed fire detection and fire alarm system for passenger ships shall be capable of remotely and individually identifying each detector and manually operated call point.

#### 102. Initial and periodical tests

- **1.** The function of fixed fire detection and fire alarm systems required by the relevant regulations of this chapter shall be tested under varying conditions of ventilation after installation.
- **2.** The function of fixed fire detection and fire alarm systems shall be periodically tested to the satisfaction of the Society by means of equipment producing hot air at the appropriate temperature, or smoke or aerosol particles having the appropriate range of density or particle size, or other phenomena associated with incipient fires to which the detector is designed to respond.


### Section 2 Protection of Machinery Spaces

#### 201. Installation

A fixed fire detection and fire alarm system shall be installed in:

- **1.** periodically unattended machinery spaces; **【See Guidance】**
- **2.** machinery spaces where:
  - **(1)** machinery spaces where the installation of automatic and remote control systems and equipment has been approved in lieu of continuous manning of the space; and
  - **(2)** machinery spaces where the main propulsion and associated machinery including sources of main source of electrical power are provided with various degrees of automatic or remote control and are under continuous manned supervision from a control room. and
- **3.** enclosed separate spaces containing incinerators

#### 202. Design 【See Guidance】

The fixed fire detection and fire alarm system required in **201. 1** shall be so designed and the detectors so positioned as to detect rapidly the onset of fire in any part of those spaces and under any normal conditions of operation of the machinery and variations of ventilation as required by the possible range of ambient temperatures. Except in spaces of restricted height and where their use is specially appropriate, detection systems using only thermal detectors shall not be permitted. The detection system shall initiate audible and visual alarms distinct in both respects from the alarms of any other system not indicating fire, in sufficient places to ensure that the alarms are heard and observed on the navigating bridge and by a responsible engineer officer. When the navigating bridge is unmanned the alarm shall sound in a place where a responsible member of the crew is on duty.


### Section 3 Protection of Accommodation and Service Spaces and Control Stations

#### 301. Smoke detectors in accommodation spaces

Smoke detectors shall be installed in all stairways, corridors and escape routes within accommodation spaces as provided in **302.**, **303.** and **304.**. Consideration shall be given to the installation of special purpose smoke detectors within ventilation ducting.

#### 302. Requirements for passenger ships carrying more than 36 passengers

A fixed fire detection and fire alarm system shall be installed and arranged as to provide smoke detection in service spaces, control stations and accommodation spaces, including corridors, stairways and escape routes within accommodation spaces. Smoke detectors need not be fitted in private bathrooms and galleys. Spaces having little or no fire risk such as voids, public toilets, carbon dioxide rooms and similar spaces need not be fitted with a fixed fire detection and alarm system. Detectors fitted in cabins, when activated, shall also be capable of emitting, or cause to be emitted, an audible alarm within the space where they are located.

#### 303. Requirements for passenger ships carrying not more than 36 passengers

There shall be installed throughout each separate zone, whether vertical or horizontal, in all accommodation and service spaces and, where it is considered necessary, in control stations, except spaces which afford no substantial fire risk such as void spaces, sanitary spaces, etc., either:

- **1.** a fixed fire detection and fire alarm system so installed and arranged as to detect the presence of fire in such spaces and providing smoke detection in corridors, stairways and escape routes within accommodation spaces. Detectors fitted in cabins, when activated, shall also be capable of emitting, or cause to be emitted, an audible alarm within the space where they are located.; or
- **2.** an automatic sprinkler, fire detection and fire alarm system of an approved type complying with the relevant requirements of the FSS Code and so installed and arranged as to protect such spaces and, in addition, a fixed fire detection and fire alarm system and so installed and arranged as to provide smoke detection in corridors, stairways and escape routes within accommodation spaces. **【See Guidance】**

#### 304. Protection of atriums in passenger ships

In passenger ships, the entire main vertical zone containing the atrium shall be protected throughout with a smoke detection system.

#### 305. Cargo ships

For Cargo ships, accommodation and service spaces and control stations of cargo ships shall be protected by a fixed fire detection and fire alarm system and/or an automatic sprinkler, fire detection and fire alarm system as follows depending on a protection method adopted in accordance with **Ch 7 103. 1** (1). **【See Guidance】**

- **1.** **Method IC**
  A fixed fire detection and fire alarm system shall be so installed and arranged as to provide smoke detection in all corridors, stairways and escape routes within accommodation spaces.
- **2.** **Method IIC**
  An automatic sprinkler, fire detection and fire alarm system of an approved type complying with the relevant requirements of the FSS Code shall be so installed and arranged as to protect accommodation spaces, galleys and other service spaces, except spaces which afford no substantial fire risk such as void spaces, sanitary spaces, etc. In addition, a fixed fire detection and fire alarm system shall be so installed and arranged as to provide smoke detection in all corridors, stairways and escape routes within accommodation spaces.
- **3.** **Method IIIC**
  A fixed fire detection and fire alarm system shall be so installed and arranged as to detect the presence of fire in all accommodation spaces and service spaces except spaces which afford no substantial fire risk such as void spaces, sanitary spaces, etc. In addition, a fixed fire detection and fire alarm system shall be so installed and arranged as to provide smoke detection in all corridors, stairways and escape routes within accommodation spaces.


### Section 4 Protection of Cargo Spaces in Passenger Ships

#### 401. Protection of cargo spaces in passenger ships

A fixed fire detection and fire alarm system or a sample extraction smoke detection system shall be provided in any cargo space which, in the opinion of the Society, is not accessible, except where it is shown to the satisfaction that the ship is engaged on voyages of such short duration that it would be unreasonable to apply this requirement.


### Section 5 Manually Operated Call Points

#### 501. Manually operated call points 【See Guidance】

Manually operated call points complying with the FSS Code shall be installed throughout the accommodation spaces, service spaces and control stations. One manually operated call point shall be located at each exit into the outside. Manually operated call points shall be readily accessible in the corridors of each deck such that no part of the corridor is more than 20 m from a manually operated call point.


### Section 6 Fire Patrols in Passenger Ships

#### 601. Fire patrols

For ships carrying more than 36 passengers an efficient patrol system shall be maintained so that an outbreak of fire may be promptly detected. Each member of the fire patrol shall be trained to be familiar with the arrangements of the ship as well as the location and operation of any equipment he may be called upon to use.

#### 602. Inspection hatches

The construction of ceiling and bulkheads shall be such that it will be possible, without impairing the efficiency of the fire protection, for the fire patrols to detect any smoke originating in concealed and inaccessible places, except where in the opinion of the Society there is no risk of fire originating in such places.

#### 603. Two-way portable radiotelephone apparatus

Each member of the fire patrol shall be provided with a two-way portable radiotelephone apparatus.


### Section 7 Fire Alarm Signalling Systems in Passenger Ships

#### 701. Fire alarm signalling systems in passenger ships

- **1.** Passenger ships shall at all times when at sea, or in port(except when out of service), be so manned or equipped as to ensure that any initial fire alarm is immediately received by a responsible member of the crew.
- **2.** The control panel of fixed fire detection and fire alarm systems shall be designed on the fail-safe principle(e.g. an open detector circuit shall cause an alarm condition).
- **3.** Passenger ships carrying more than 36 passengers shall have the fire detection alarms for the systems required by **302.** centralized in a continuously manned central control station. In addition, controls for remote closing of the fire doors and shutting down the ventilation fans shall be centralized in the same location. The ventilation fans shall be capable of reactivation by the crew at the continuously manned control station. The control panels in the central control station shall be capable of indicating open or closed positions of fire doors and closed or off status of the detectors, alarms and fans. The control panel shall be continuously powered and shall have an automatic change-over to standby power supply in case of loss of normal power supply. The control panel shall be powered from the main source of electrical power and the emergency source of electrical power unless other arrangements are permitted by the regulations, as applicable.
- **4.** **4**. A special alarm, operated from the navigation bridge or fire control station, shall be fitted to summon the crew. This alarm may be part of the ship's general alarm system and shall be capable of being sounded independently of the alarm to the passenger spaces.


### Section 8 Protection of cabin balconies on passenger ships

#### 801. Protection of cabin balconies on passenger ships 【See Guidance】

A fixed fire detection and fire alarm system complying with the provisions of the FSS Code shall be insulated on cabin balconies of ships to which regulation **Ch 2, 202. 4** applies, when furniture and furnishings on such balconies are not as defined in regulations **Ch 1, 103. 40** (1), (2), (3), (6) and (7). ![](images/image8.png)
