# PART 8 Fire Protection and Fire Extinction

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-08-E / 2025 / EN / Rules

## CHAPTER 7 CONTAINMENT OF FIRE

### Section 1 Thermal and Structural Boundaries

#### 101. Thermal and structural boundaries 【See Guidance】

Ships of all types shall be subdivided into spaces by thermal and structural divisions having regard to the fire risks of the space.

#### 102. Passenger ships

- **1.** Main vertical zones and horizontal zones
  - **(1)** The hull, superstructure and deckhouses
    - **(A)** In ships carrying more than 36 passengers, the hull, superstructure and deckhouses shall be subdivided into main vertical zones by "A-60" class divisions. Steps and recesses shall be kept to a minimum, but where they are necessary they shall also be "A-60" class divisions. Where a category ⑤, ⑨, ⑩ defined in **3** (2) (B) is on one side or where fuel oil tanks are on both sides of the division the standard may be reduced to "A-0".
    - **(B)** In ships carrying not more than 36 passengers, the hull, superstructure and deckhouses in way of accommodation and service spaces shall be subdivided into main vertical zones by "A" class divisions. These divisions shall have insulation values in accordance with tables in **4**.
  - **(2)** As far as practicable, the bulkheads forming the boundaries of the main vertical zones above the bulkhead deck shall be in line with watertight subdivision bulkheads situated immediately below the bulkhead deck. The length and width of main vertical zones may be extended to a maximum of 48 m in order to bring the ends of main vertical zones to coincide with watertight subdivision bulkheads or in order to accommodate a large public space extending for the whole length of the main vertical zone provided that the total area of the main vertical zone is not greater than 1,600 $\mathrm{m}^{ 2}$ on any deck. The length or width of a main vertical zone is the maximum distance between the furthermost points of the bulkheads bounding it. **【See Guidance】**
  - **(3)** Such bulkheads shall extend from deck to deck and to the shell or other boundaries.
  - **(4)** Where a main vertical zone is subdivided by horizontal "A" class divisions into horizontal zones for the purpose of providing an appropriate barrier between a zone with sprinklers and a zone without sprinklers, the divisions shall extend between adjacent main vertical zone bulkheads and to the shell or exterior boundaries of the ship and shall be insulated in accordance with the fire insulation and integrity values given in **Table 8.7.4.**
  - **(5)** On ships designed for special purposes
    - **(A)** On ships designed for special purposes, such as automobile or railroad car ferries, where the provision of main vertical zone bulkheads would defeat the purpose for which the ship is intended, equivalent means for controlling and limiting a fire shall be substituted and specifically approved by the Society. Service spaces and ship stores shall not be located on ro-ro decks unless protected in accordance with the applicable regulations.
    - **(B)** However, in a ship with special category spaces, such spaces shall comply with the applicable provisions of **Ch 13** and where such compliance would be inconsistent with other requirements for passenger ships specified in this chapter, the requirements of **Ch 13** shall prevail.
- **2.** Bulkheads within a main vertical zone
  - **(1)** For ships carrying more than 36 passengers, bulkheads which are not required to be "A" class divisions shall be at least "B" class or "C" class divisions as prescribed in the tables in **3**.
  - **(2)** For ships carrying not more than 36 passengers, bulkheads within accommodation and service spaces which are not required to be "A" class divisions shall be at least "B" class or "C" class divisions as prescribed in the tables in **4**. In addition, corridor bulkheads, where not required to be "A" class, shall be "B" class divisions which shall extend from deck to deck except:
    - **(A)** when continuous "B" class ceilings or linings are fitted on both sides of the bulkhead, the portion of the bulkhead behind the continuous ceiling or lining shall be of material which, in thickness and composition, is acceptable in the construction of "B" class divisions, but which shall be required to meet "B" class integrity standards only in so far as is reasonable and practicable in the opinion of the Society; and **【See Guidance】**
    - **(B)** in the case of a ship protected by an automatic sprinkler system complying with the provisions of the FSS Code, the corridor bulkheads may terminate at a ceiling in the corridor provided such bulkheads and ceilings are of "B" class standard in compliance with **4**. All doors and frames in such bulkheads shall be of non-combustible materials and shall have the same fire integrity as the bulkhead in which they are fitted.
  - **(3)** Bulkheads required to be "B" class divisions, except corridor bulkheads as prescribed in (2), shall extend from deck to deck and to the shell or other boundaries. However, where a continuous "B" class ceiling or lining is fitted on both sides of a bulkhead which is at least of the same fire resistance as the adjoining bulkhead, the bulkhead may terminate at the continuous ceiling or lining. **【See Guidance】**
- **3.** Fire integrity of bulkheads and decks in ships carrying more than 36 passengers
  - **(1)** In addition to complying with the specific provisions for fire integrity of bulkheads and decks of passenger ships, the minimum fire integrity of all bulkheads and decks shall be as prescribed in **Tables 8.7.1** and **8.7.2.** Where, due to any particular structural arrangements in the ship, difficulty is experienced in determining from the tables the minimum fire integrity value of any divisions, such values shall be determined to the satisfaction of the Society. **【See Guidance】**
  - **(2)** The following requirements shall govern application of the tables:
    ① Control stations
    Spaces containing emergency sources of power and lighting/
    Wheelhouse and chartroom/
    Spaces containing the ship's radio equipment/
    Fire control stations/
    Control room for propulsion machinery when located outside the propulsion machinery space/
    Spaces containing centralized fire alarm equipment/
    Spaces containing centralized emergency public address system stations and equipment
    ② Stairways
    Interior stairways, lifts, totally enclosed emergency escape trunks, and escalators (other than those wholly contained within the machinery spaces) for passengers and crew and enclosures thereto/
    In this connection a stairway which is enclosed at only one level shall be regarded as part of the space from which it is not separated by a fire door.
    ③ Corridors
    Passenger and crew corridors and lobbies
    ④ Evacuation stations and external escape routes
    Survival craft stowage area/
    Open deck spaces and enclosed promenades forming lifeboat and liferaft embarkation and lowering stations/
    Assembly stations, internal and external/
    External stairs and open decks used for escape routes/
    The ship's side to the waterline in the lightest seagoing condition, superstructure and deckhouse sides situated below and adjacent to the liferaft and evacuation slide embarkation areas
    ⑤ Open deck spaces
    Open deck spaces and enclosed promenades clear of lifeboat and liferaft embarkation and lowering stations/
    To be considered in this category, enclosed promenades shall have no significant fire risk, meaning that furnishings shall be restricted to deck furniture. In addition, such spaces shall be naturally ventilated by permanent openings./
    Air spaces(the space outside superstructures and deckhouses).
    ⑥ Accommodation spaces of minor fire risk
    Cabins containing furniture and furnishings of restricted fire risk/
    Offices and dispensaries containing furniture and furnishings of restricted fire risk/
    Public spaces containing furniture and furnishings of restricted fire risk and having a deck area of less than 50 $\mathrm{m}^{ 2}$.
    ⑦ Accommodation spaces of moderate fire risk
    Spaces as in category ⑥ above but containing furniture and furnishings of other than restricted fire risk/
    Public spaces containing furniture and furnishings of restricted fire risk and having a deck area of 50 $\mathrm{m}^{ 2}$ or more/
    Isolated lockers and small store-rooms in accommodation spaces having areas less than 4 $\mathrm{m}^{ 2}$(in which flammable liquids are not stowed)/
    Motion picture projection and film stowage rooms. Diet kitchens(containing no open flame)/
    Cleaning gear lockers(in which flammable liquids are not stowed)/
    Laboratories (in which flammable liquids are not stowed)/
    Pharmacies/
    Small drying rooms(having a deck area of 4 $\mathrm{m}^{ 2}$ or less)/
    Specie rooms/
    Operating rooms
    ⑧ Accommodation spaces of greater fire risk
    Public spaces containing furniture and furnishings of other than restricted fire risk and having a deck area of 50 $\mathrm{m}^{ 2}$ or more.
    Barber shops and beauty parlours. Saunas.
    Sale shops.
    ⑨ Sanitary and similar spaces
    Communal sanitary facilities, showers, baths, water closets, etc./
    Small laundry rooms/
    Indoor swimming pool area/
    Isolated pantries containing no cooking appliances in accommodation spaces/
    Private sanitary facilities shall be considered a portion of the space in which they are located/
    ⑩ Tanks, voids and auxiliary machinery spaces having little or no fire risk
    Water tanks forming part of the ship's structure/
    Voids and cofferdams/
    Auxiliary machinery spaces which do not contain machinery having a pressure lubrication system and where storage of combustibles is prohibited, such as:
    ventilation and air-conditioning rooms;
    windlass room; steering gear room;
    stabilizer equipment room;
    electrical propulsion motor room;
    rooms containing section switchboards and purely electrical equipment other than oil-filled electrical transformers(above 10 kVA) ;
    shaft alleys and pipe tunnels;
    spaces for pumps and refrigeration machinery (not handling or using flammable liquids)/
    Closed trunks serving the spaces listed above/
    Other closed trunks such as pipe and cable trunks/
    ⑪ Auxiliary machinery spaces, cargo spaces, cargo and other oil tanks and other similar spaces of moderate fire risk
    Cargo oil tanks/
    Cargo holds, trunkways and hatchways/
    Refrigerated chambers/
    Oil fuel tanks (where installed in a separate space with no machinery)/
    Shaft alleys and pipe tunnels allowing storage of combustibles/
    Auxiliary machinery spaces as in category ⑩ which contain machinery having a pressure lubrication system or where storage of combustibles is permitted/
    Oil fuel filling stations/
    Spaces containing oil-filled electrical transformers(above 10 kVA)/
    Spaces containing turbine and reciprocating steam engine driven auxiliary generators and small internal combustion engines of power output up to 110 kW driving generators, sprinkler, drencher or fire pumps, bilge pumps, etc./
    Closed trunks serving the spaces listed above/
    ⑫ Machinery spaces and main galleys
    Main propulsion machinery rooms (other than electric propulsion motor rooms) and boiler rooms/
    Auxiliary machinery spaces other than those in categories ⑩ and ⑪ which contain internal combustion machinery or other oil-burning, heating or pumping units/
    Main galleys and annexes/
    Trunks and casings to the spaces listed above
    ⑬ Store-rooms, workshops, pantries, etc.
    Main pantries not annexed to galleys/
    Main laundry/
    Large drying rooms (having a deck area of more than 4 $\mathrm{m}^{ 2}$)/
    Miscellaneous stores/
    Mail and baggage rooms/
    Garbage rooms/
    Workshops (not part of machinery spaces, galleys, etc.)/
    Lockers and store-rooms having areas greater than 4 $\mathrm{m}^{ 2}$, other than those spaces that have provisions for the storage of flammable liquids/
    ⑭ Other spaces in which flammable liquids are stowed
    Paint lockers/
    Store-rooms containing flammable liquids (including dyes, medicines, etc.)/
    Laboratories (in which flammable liquids are stowed)
    - **(A)** **Table 8.7.1** shall apply to bulkheads not bounding either main vertical zones or horizontal zones. **Table 8.7.2** shall apply to decks not forming steps in main vertical zones nor bounding horizontal zones.
    - **(B)** For determining the appropriate fire integrity standards to be applied to boundaries between adjacent spaces, such spaces are classified according to their fire risk as shown in categories ① to ⑭ below. Where the contents and use of a space are such that there is a doubt as to its classification for the purpose of this regulation, or where it is possible to assign two or more classifications to a space, it shall be treated as a space within the relevant category having the most stringent boundary requirements. Smaller, enclosed rooms within a space that have less than 30 % communicating openings to that space are considered separate spaces. The fire integrity of the boundary bulkheads and decks of such smaller rooms shall be as prescribed in **Tables 8.7.1** and **8.7.2.** The title of each category is intended to be typical rather than restrictive. The number in parentheses preceding each category refers to the applicable column or row in the tables.
    - **(C)** Where a single value is shown for the fire integrity of a boundary between two spaces, that value shall apply in all cases;
    - **(D)** Notwithstanding the provisions of **2** there are no special requirements for material or integrity of boundaries where only a dash appears in the tables; and
  - **(3)** Continuous "B" class ceilings or linings, in association with the relevant decks or bulkheads, may be accepted as contributing wholly or in part, to the required insulation and integrity of a division.
  - **(4)** Construction and arrangement of saunas

    | Spaces |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ | ⑪ | ⑫ | ⑬ | ⑭ |
    | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
    | Control stations | ① | B-0a | A-0 | A-0 | A-0 | A-0 | A-60 | A-60 | A-60 | A-0 | A-0 | A-60 | A-60 | A-60 | A-60 |
    | Stairways | ② |   | A-0a | A-0 | A-0 | A-0 | A-0 | A-15 | A-15 | A-0c | A-0 | A-15 | A-30 | A-15 | A-30 |
    | Corridors | ③ |   |   | B-15 | A-60 | A-0 | B-15 | B-15 | B-15 | B-15 | A-0 | A-15 | A-30 | A-0 | A-30 |
    | Evacuation stations and external<br>escape routes | ④ |   |   |   |   | A-0 | A-60b.d | A-60b.d | A-60b.d | A-0d/- | A-0 | A-0b | A-60b | A-0b | A-0b |
    | Open deck spaces | ⑤ |   |   |   |   |   | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 |
    | Accommodation spaces of<br>minor fire risk | ⑥ |   |   |   |   |   | B-0 | B-0 | B-0 | C | A-0 | A-0 | A-30 | A-0 | A-30 |
    | Accommodation spaces of<br>moderate fire risk. | ⑦ |   |   |   |   |   |   | B-0 | B-0 | C | A-0 | A-15 | A-60 | A-15 | A-60 |
    | Accommodation spaces of<br>greater fire risk. | ⑧ |   |   |   |   |   |   |   | B-0 | C | A-0 | A-30 | A-60 | A-15 | A-60 |
    | Sanitary and similar spaces | ⑨ |   |   |   |   |   |   |   |   | C | A-0 | A-0 | A-0 | A-0 | A-0 |
    | Tanks, voids and auxiliary<br>machinery spaces having<br>little no fire risk | ⑩ |   |   |   |   |   |   |   |   |   | A-0a | A-0 | A-0 | A-0 | A-0 |
    | Auxiliary machinery spaces, cargo spaces, cargo and other oil thanks and other similar spaces of<br>moderate fire risk | ⑪ |   |   |   |   |   |   |   |   |   |   | A-0a/- | A-0 | A-0 | A-15 |
    | Machinery spaces and main galleys | ⑫ |   |   |   |   |   |   |   |   |   |   |   | A-0a | A-0 | A-60 |
    | Store-rooms, workshops, pantries,<br>etc. | ⑬ |   |   |   |   |   |   |   |   |   |   |   |   | A-0a | A-0 |
    | Other spaces in which flammable<br>liquids are stowed | ⑭ |   |   |   |   |   |   |   |   |   |   |   |   |   | A-30 |

    | Spaces Space<br>below ↓ above → |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ | ⑪ | ⑫ | ⑬ | ⑭ |
    | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
    | Control stations | ① | A-30 | A-30 | A-15 | A-0 | A-0 | A-0 | A-15 | A-30 | A-0 | A-0 | A-0 | A-60 | A-0 | A-60 |
    | Stairways | ② | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-30 | A-0 | A-30 |
    | Corridors | ③ | A-15 | A-0 | A-0a | A-60 | A-0 | A-0 | A-15 | A-15 | A-0 | A-0 | A-0 | A-30 | A-0 | A-30 |
    | Evacuation stations and external escape routes | ④ | A-0 | A-0 | A-0 | A-0 | - | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 |
    | Open deck spaces | ⑤ | A-0 | A-0 | A-0 | A-0 | - | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 |
    | Accommodation spaces of<br>minor fire risk | ⑥ | A-60 | A-15 | A-0 | A-60 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 |
    | Accommodation spaces of<br>moderate fire risk. | ⑦ | A-60 | A-15 | A-15 | A-60 | A-0 | A-0 | A-15 | A-15 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 |
    | Accommodation spaces of<br>greater fire risk. | ⑧ | A-60 | A-15 | A-15 | A-60 | A-0 | A-15 | A-15 | A-30 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 |
    | Sanitary and similar spaces | ⑨ | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 |
    | Tanks, voids and auxiliary<br>machinery spaces having<br>little no fire risk | ⑩ | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0a | A-0 | A-0 | A-0 | A-0 |
    | Auxiliary machinery spaces, cargo spaces, cargo and other oil thanks and other similar spaces of<br>moderate fire risk | ⑪ | A-60 | A-60 | A-60 | A-60 | A-0 | A-0 | A-15 | A-30 | A-0 | A-0 | A-0a | A-0 | A-0 | A-30 |
    | Machinery spaces and main galleys | ⑫ | A-60 | A-60 | A-60 | A-60 | A-0 | A-60 | A-60 | A-60 | A-0 | A-0 | A-30 | A-30a | A-0 | A-60 |
    | Store-rooms, workshops, pantries,<br>etc. | ⑬ | A-60 | A-30 | A-15 | A-60 | A-0 | A-15 | A-30 | A-30 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 |
    | Other spaces in which flammable liquids are stowed | ⑭ | A-60 | A-60 | A-60 | A-60 | A-0 | A-30 | A-60 | A-60 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 |

    Note: To be applied to **Tables 8.7.1** and **8.7.2**
    a Where adjacent spaces are in the same numerical category and superscript "a" appears, a bulkhead or deck between such spaces need not be fitted if deemed unnecessary by the Society. For example, in category ⑫ a bulkhead need not be required between a galley and its annexed pantries provided the pantry bulkhead and decks maintain the integrity of the galley boundaries. A bulkhead is, however, required between a galley and machinery space even though both spaces are in category ⑫.
    b The ship's side, to the waterline in the lightest seagoing condition, superstructure and deckhouse sides situated below and adjacent to liferafts and evacuation slides may be reduced to "A-30".
    c Where public toilets are installed completely within the stairway enclosure, the public toilet bulkhead within the stairway enclosure can be of "B" class integrity.
    d Where spaces of categories ⑥, ⑦, ⑧ and ⑨ are located completely within the outer perimeter of the assembly station, the bulkheads of these spaces are allowed to be of "B-0" class integrity. Control positions for audio, video and light installations may be considered as part of the assembly station.
    - **(A)** The perimeter of the sauna shall be of "A" class boundaries and may include changing rooms, showers and toilets. The sauna shall be insulated to A-60 standard against other spaces except those inside of the perimeter and spaces of categories ⑤, ⑨ and ⑩.
    - **(B)** Bathrooms with direct access to saunas may be considered as part of them. In such cases, the door between sauna and the bathroom need not comply with fire safety requirements.
    - **(C)** The traditional wooden lining on the bulkheads and ceiling are permitted in the sauna. The ceiling above the oven shall be lined with a non-combustible plate with an air gap of at least 30 mm. The distance from the hot surfaces to combustible materials shall be at least 500 mm or the combustible materials shall be protected(e.g. non-combustible plate with an air gap of at least 30 mm).
    - **(D)** The traditional wooden benches are permitted to be used in the sauna.
    - **(E)** The sauna door shall open outwards by pushing.
    - **(F)** Electrically heated ovens shall be provided with a timer.
- **4.** **Fire integrity of bulkheads and decks in ships carrying not more than 36 passengers**
  - **(1)** In addition to complying with the specific provisions for fire integrity of bulkheads and decks of passenger ships, the minimum fire integrity of bulkheads and decks shall be as prescribed in **Tables 8.7.3** and **8.7.4.**
  - **(2)** The following requirements govern application of the tables:
    ① Control stations
    Spaces containing emergency sources of power and lighting/
    Wheelhouse and chartroom/
    Spaces containing the ship's radio equipment/
    Fire control stations/
    Control room for propulsion machinery when located outside the machinery space/
    Spaces containing centralized fire alarm equipment/
    ② Corridors
    Passenger and crew corridors and lobbies
    ③ Accommodation spaces
    Spaces as defined in **Ch 1, 103. 1** excluding corridors
    ④ Stairways
    Interior stairways, lifts, totally enclosed emergency escape trunks, and escalators (other than those wholly contained within the machinery spaces) and enclosures thereto/
    In this connection, a stairway which is enclosed only at one level shall be regarded as part of the space from which it is not separated by a fire door/
    ⑤ Service spaces(low risk)
    Lockers and store-rooms not having provisions for the storage of flammable liquids and having areas less than 4 $\mathrm{m}^{ 2}$ and drying rooms and laundries
    ⑥ Machinery spaces of category A
    Spaces as defined in **Ch 1, 103. 31.**
    ⑦ Other machinery spaces
    Electrical equipment rooms (auto-telephone exchange, air-conditioning duct spaces).
    Spaces as defined in **Ch 1, 103. 30** excluding machinery spaces of category A.
    ⑧ Cargo spaces
    All spaces used for cargo(including cargo oil tanks) and trunkways and hatchways to such spaces, other than special category spaces
    ⑨ Service spaces(high risk)
    Galleys, pantries containing cooking appliances, paint and lamp rooms, lockers and store-rooms having areas of 4 $\mathrm{m}^{ 2}$ or more, spaces for the storage of flammable liquids, saunas and workshops other than those forming part of the machinery spaces
    ⑩ Open decks
    Open deck spaces and enclosed promenades having little or no fire risk. Enclosed promenades should have no significant fire risk, meaning that furnishing should be restricted to deck furniture. In addition, such spaces should be naturally ventilated by permanent openings/
    Air spaces (the space outside superstructures and deckhouses)
    ⑪ Special category spaces and ro-ro spaces
    Spaces as defined in **Ch 1, 103. 41** and **46**.
    - **(A)** **Tables 8.7.3** and **8.7.4** shall apply respectively to the bulkheads and decks separating adjacent spaces.
    - **(B)** For determining the appropriate fire integrity standards to be applied to divisions between adjacent spaces, such spaces are classified according to their fire risk as shown in categories ① to ⑪ below. Where the contents and use of a space are such that there is a doubt as to its classification for the purpose of this regulation, or where it is possible to assign two or more classifications to a space, it shall be treated as a space within the relevant category having the most stringent boundary requirements. Smaller, enclosed rooms within a space that have less than 30 % communicating openings to that space are considered separate spaces. The fire integrity of the boundary bulkheads and decks of such smaller rooms shall be as prescribed in **Tables 8.7.3** and **8.7.4.** The title of each category is intended to be typical rather than restrictive. The number in parentheses preceding each category refers to the applicable column or row in the tables.
    - **(C)** In determining the applicable fire integrity standard of a boundary between two spaces within a main vertical zone or horizontal zone which is not protected by an automatic sprinkler system complying with the provisions of the FSS Code or between such zones neither of which is so protected, the higher of the two values given in the tables shall apply;
    - **(D)** In determining the applicable fire integrity standard of a boundary between two spaces within a main vertical zone or horizontal zone which is protected by an automatic sprinkler system complying with the provisions of the FSS Code or between such zones both of which are so protected, the lesser of the two values given in the tables shall apply. Where a zone with sprinklers and a zone without sprinklers meet within accommodation and service spaces, the higher of the two values given in the tables shall apply to the division between the zones;
  - **(3)** Continuous "B" class ceilings or linings, in association with the relevant decks or bulkheads, may be accepted as contributing, wholly or in part, to the required insulation and integrity of a division.
  - **(4)** External boundaries which are required in **Ch 9, 101.** to be of steel or other equivalent material may be pierced for the fitting of windows and sidescuttles provided that there is no requirement for such boundaries of passenger ships to have "A" class integrity. Similarly, in such boundaries which are not required to have "A" class integrity, doors may be constructed of materials which are to the satisfaction of the Society. **【See Guidance】**
  - **(5)** Saunas shall comply with paragraph **3** (4).

    | Spaces |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ | ⑪ |
    | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
    | Control stations | ① | A-0c | A-0 | A-60 | A-0 | A-15 | A-60 | A-15 | A-60 | A-60 | * | A-60 |
    | Corridors | ② |   | Ce | B-0e | A-0a<br>B-0e | B-0e | A-60 | A-0 | A-0 | A-15<br>A-0d | * | A-30g |
    | Accommodation spaces | ③ |   |   | Ce | A-0a<br>B-0e | B-0e | A-60 | A-0 | A-0 | A-15<br>A-0d | * | A-30<br>A-0d |
    | Stairways | ④ |   |   |   | A-0a<br>B-0e | A-0a<br>B-0e | A-60 | A-0 | A-0 | A-15<br>A-0d | * | A-30g |
    | Service spaces ( low risk ) | ⑤ |   |   |   |   | Ce | A-60 | A-0 | A-0 | A-0 | * | A-0 |
    | Machinery spaces of category A | ⑥ |   |   |   |   |   | * | A-0 | A-0 | A-60 | * | A-60 |
    | Other Machinery spaces | ⑦ |   |   |   |   |   |   | A-0b | A-0 | A-0 | * | A-0 |
    | Cargo spaces | ⑧ |   |   |   |   |   |   |   | * | A-0 | * | A-0 |
    | Service spaces ( high risk ) | ⑨ |   |   |   |   |   |   |   |   | A-0b | * | A-30 |
    | Open decks | ⑩ |   |   |   |   |   |   |   |   |   |   | A-0 |
    | Special category and ro-ro spaces | ⑪ |   |   |   |   |   |   |   |   |   |   | A-30g |

    | Spaces Space<br>below ↓ above → |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ | ⑪ |
    | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
    | Control stations | ① | A-0 | A-0 | A-0 | A-0 | A-0 | A-60 | A-0 | A-0 | A-0 | * | A-60g |
    | Corridors | ② | A-0 | * | * | A-0 | * | A-60 | A-0 | A-0 | A-0 | * | A-30g |
    | Accommodation spaces | ③ | A-60 | A-0 | * | A-0 | * | A-60 | A-0 | A-0 | A-0 | * | A-30<br>A-0d |
    | Stairways | ④ | A-0 | A-0 | A-0 | * | A-0 | A-60 | A-0 | A-0 | A-0 | * | A-30g |
    | Service spaces ( low risk ) | ⑤ | A-15 | A-0 | A-0 | A-0 | * | A-60 | A-0 | A-0 | A-0 | * | A-0 |
    | Machinery spaces of category A | ⑥ | A-60 | A-60 | A-60 | A-60 | A-60 | * | A-60f | A-30 | A-60 | * | A-60 |
    | Other Machinery spaces | ⑦ | A-15 | A-0 | A-0 | A-0 | A-0 | A-0 | * | A-0 | A-0 | * | A-0 |
    | Cargo spaces | ⑧ | A-60 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | * | A-0 | * | A-0 |
    | Service spaces ( high risk ) | ⑨ | A-60 | A-30<br>A-0d | A-30<br>A-0d | A-30<br>A-0d | A-0 | A-60 | A-0 | A-0 | A-0 | * | A-30 |
    | Open decks | ⑩ | * | * | * | * | * | * | * | * | * | - | A-0 |
    | Special category and ro-ro spaces | ⑪ | A-60 | A-30g | A-30<br>A-0d | A-30g | A-0 | A-60g | A-0 | A-0 | A-30 | A-0 | A-30g |

    Notes : To be applied to both **Tables 8.7.3** and **8.7.4** as appropriate.
    a. For clarification as to which applies, see **2** and **5**.
    b. Where spaces are of the same numerical category and superscript b appears, a bulkhead or deck of the rating shown in the tables is only required when the adjacent spaces are for a different purpose(e.g. in category ⑨). A galley next to a galley does not require a bulkhead but a galley next to a paint room requires an "A-0" bulkhead.
    c. Bulkhead separating the wheelhouse and chartroom from each other may have a "B-0" rating. No fire rating is required for those partitions separating the navigation bridge and the safety centre when the latter is within the navigation bridge.
    d. See paragraphs (2) (C) and (2) (D).
    e. For the application of paragraph **1** (1) (B) "B-0" and "C", where appearing in **Table 8.7.3**, shall be read as "A-0".
    f. Fire insulation need not be fitted if the machinery space in category ⑦, in the opinion of the Society, has little or no fire risk. Spaces having little or no fire risk as defined by paragraphs ⑩ of **3** (2) (B).
    g. The ships constructed(the expression ships constructed means ships the keels of which are laid or which are at a similar stage at construction) before 1 July 2014 shall comply, as a minimum, with the previous requirements applicable at the time the ship was constructed.
    * Where an asterisk appears in the tables, the division is required to be of steel or other equivalent material, but is not required to be of "A" class standard. However, where a deck, except in a category ⑩ space, is penetrated for the passage of electric cables, pipes and vent ducts, such penetrations should be made tight to prevent the passage of flame and smoke. Divisions between control stations (emergency generators) and open decks may have air intake openings without means for closure, unless a fixed gas fire-fighting system is fitted. For the application of paragraph **1** (1) (B), an asterisk, where appearing in **Table 8.7.4**, except for categories ⑧ and ⑩, shall be read as “A-0".
- **5.** **Protection of stairways and lifts in accommodation area**
  - **(1)** Stairways shall be within enclosures formed of "A" class divisions, with positive means of closure at all openings, except that:
    - **(A)** a stairway connecting only two decks need not be enclosed, provided the integrity of the deck is maintained by proper bulkheads or self-closing doors in one 'tween-deck space. When a stairway is closed in one 'tween-deck space, the stairway enclosure shall be protected in accordance with the tables for decks in paragraphs **3** or **4**; and
    - **(B)** stairways may be fitted in the open in a public space, provided they lie wholly within the public space.
  - **(2)** Lift trunks shall be so fitted as to prevent the passage of smoke and flame from one 'tween-deck to another and shall be provided with means of closing so as to permit the control of draught and smoke. Machinery for lifts located within stairway enclosures shall be arranged in a separate room, surrounded by steel boundaries, except that small passages for lift cables are permitted. Lifts which open into spaces other than corridors, public spaces, special category spaces, stairways and external areas shall not open into stairways included in the means of escape.
- **6.** **Arrangement of cabin balconies**
  Non-load bearing partial bulkheads which separate adjacent cabin balconies shall be capable of being opened by the crew from each side for the purpose of fighting fires.
- **7.** **Protection of atriums is to comply with the following requirements**
  - **(1)** Atriums shall be within enclosures of "A"class divisions having a fire rating determined in accordance with **Tables 8.7.2** and **8.7.4**, as applicable.
  - **(2)** Decks separating spaces within atriums shall have a fire rating determined in accordance with **Tables 8.7.2** and **8.7.4**, as applicable.

#### 103. Cargo Ships except tankers

- **1.** **Methods of protection in accommodation**
  - **(1)** One of the following methods of protection shall be adopted in accommodation and service spaces and control stations:
    The construction of internal divisional bulkheads of non-combustible "B" or "C" class divisions generally without the installation of an automatic sprinkler, fire detection and fire alarm system in the accommodation and service spaces, except as required by **Ch5, 305. 1**;
    The fitting of an automatic sprinkler, fire detection and fire alarm system as required by **Ch5, 305. 2** for the detection and extinction of fire in all spaces in which fire might be expected to originate, generally with no restriction on the type of internal divisional bulkheads; or
    The fitting of a fixed fire detection and fire alarm system as required by **Ch5, 305. 3** in spaces in which a fire might be expected to originate, generally with no restriction on the type of internal divisional bulkheads, except that in no case must the area of any accommodation space or spaces bounded by an "A" or "B" class division exceed 50 $\mathrm{m}^{ 2}$ Consideration may be given by the Society to increasing this area for public spaces.
    **【See Guidance】**
    - **(A)** Method IC
    - **(B)** Method IIC
    - **(C)** Method IIIC
  - **(2)** The requirements for the use of non-combustible materials in the construction and insulation of boundary bulkheads of machinery spaces, control stations, service spaces, etc., and the protection of the above stairway enclosures and corridors will be common to all three methods outlined in (1).
- **2.** **Bulkheads within accommodation area**
  - **(1)** Bulkheads required to be "B" class divisions shall extend from deck to deck and to the shell or other boundaries. However, where a continuous "B" class ceiling or lining is fitted on both sides of the bulkhead, the bulkhead may terminate at the continuous ceiling or lining.
  - **(2)** Method IC
    Bulkheads not required by this or other regulations for cargo ships to be "A" or "B" class divisions, shall be of at least "C" class construction.
  - **(3)** Method IIC
    There shall be no restriction on the construction of bulkheads not required by this or other regulations for cargo ships to be "A" or "B" class divisions except in individual cases where "C" class bulkheads are required in accordance with **Table 8.7.5.**
  - **(4)** Method IIIC
    There shall be no restriction on the construction of bulkheads not required for cargo ships to be "A" or "B" class divisions except that the area of any accommodation space or spaces bounded by a continuous "A" or "B" class division must in no case exceed 50 $\mathrm{m}^{ 2}$, except in individual cases where "C" class bulkheads are required in accordance with **Table 8.7.5.** Consideration may be given by the Society to increasing this area for public spaces.
- **3.** **Fire integrity of bulkheads and decks**
  - **(1)** In addition to complying with the specific provisions for fire integrity of bulkheads and decks of cargo ships, the minimum fire integrity of bulkheads and decks shall be as prescribed in **Tables 8.7.5** and **8.7.6.**
  - **(2)** The following requirements shall govern application of the tables:
    ① Control stations
    Spaces containing emergency sources of power and lighting.
    Wheelhouse and chartroom.
    Spaces containing the ship's radio equipment.
    Fire control stations.
    Control room for propulsion machinery when located outside the machinery space.
    Spaces containing centralized fire alarm equipment.
    ② Corridors
    corridors and lobbies.
    ③ Accommodation spaces
    Spaces as defined in **Ch 1, 103. 1** excluding corridors.
    ④ Stairways Interior stairway, lifts, totally enclosed emergency escape trunks, and escalators (other than those wholly contained within the machinery spaces) and enclosures thereto. In this connection, a stairway which is enclosed only at one level shall be regarded as part of the space from which it is not separated by a fire door.
    ⑤ Service spaces(low risk)
    Lockers and store-rooms not having provisions for the storage of flammable liquids and having areas less than 4 $\mathrm{m}^{ 2}$ and drying rooms and laundries.
    ⑥ Machinery spaces of category A
    Spaces as defined in **Ch 1, 103. 31.**
    ⑦ Other machinery spaces
    Electrical equipment rooms (auto-telephone exchange, air-conditioning duct spaces)/
    Spaces as defined in **Ch 1, 103. 30** excluding machinery spaces of category A.
    ⑧ Cargo spaces
    All spaces used for cargo(including cargo oil tanks) and trunkways and hatchways to such spaces
    ⑨ Service spaces(high risk)
    Galleys, pantries containing cooking appliances, saunas, paint lockers and store-rooms having areas of 4 $\mathrm{m}^{ 2}$ or more, spaces for the storage of flammable liquids, and work shops other than those forming part of the machinery spaces.
    ⑩ Open decks
    Open deck spaces and enclosed promenades having little or no fire risk. To be considered in this category, enclosed promenades shall have no significant fire risk, meaning that furnishings shall be restricted to deck furniture. In addition, such spaces shall be naturally ventilated by permanent openings/
    Air spaces(the space outside superstructures and deckhouses).
    ⑪ Ro-ro and vehicle spaces
    Ro-ro spaces and Vehicle spaces as defined in **Ch 1, 103. 41** and **49.**

    | Spaces |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ | ⑪ |
    | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
    | Control stations | ① | A-0e | A-0 | A-60 | A-0 | A-15 | A-60 | A-15 | A-60 | A-60 | * | A-60 |
    | Corridors | ② |   | C | B-0 | B-0<br>A-0c | B-0 | A-60 | A-0 | A-0 | A-0 | * | A-30 |
    | Accommodation spaces | ③ |   |   | Ca,b | B-0<br>A-0c | B-0 | A-60 | A-0 | A-0 | A-0 | * | A-30 |
    | Stairways | ④ |   |   |   | B-0<br>A-0c | B-0<br>A-0c | A-60 | A-0 | A-0 | A-0 | * | A-30 |
    | Service spaces (low risk) | ⑤ |   |   |   |   | C | A-60 | A-0 | A-0 | A-0 | * | A-0 |
    | Machinery spaces of category A | ⑥ |   |   |   |   |   | * | A-0 | A-0g | A-60 | * | A-60f |
    | Other machinery spaces | ⑦ |   |   |   |   |   |   | A-0d | A-0 | A-0 | * | A-0 |
    | Cargo spaces | ⑧ |   |   |   |   |   |   |   | * | A-0 | * | A-0 |
    | Service spaces (high risk) | ⑨ |   |   |   |   |   |   |   |   | A-0d | * | A-30 |
    | Open decks | ⑩ |   |   |   |   |   |   |   |   |   | - | A-0 |
    | Ro-ro spaces and vehicle spaces | ⑪ |   |   |   |   |   |   |   |   |   |   | A-30i |

    | Spaces Space<br>below ↓ above → |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ | ⑪ |
    | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
    | Control stations | ① | A-0 | A-0 | A-0 | A-0 | A-0 | A-60 | A-0 | A-0 | A-0 | * | A-60 |
    | Corridors | ② | A-0 | * | * | A-0 | * | A-60 | A-0 | A-0 | A-0 | * | A-30 |
    | Accommodation spaces | ③ | A-60 | A-0 | * | A-0 | * | A-60 | A-0 | A-0 | A-0 | * | A-30 |
    | Stairways | ④ | A-0 | A-0 | A-0 | * | A-0 | A-60 | A-0 | A-0 | A-0 | * | A-30 |
    | Service spaces (low risk) | ⑤ | A-15 | A-0 | A-0 | A-0 | * | A-60 | A-0 | A-0 | A-0 | * | A-0 |
    | Machinery spaces of category A | ⑥ | A-60 | A-60 | A-60 | A-60 | A-60 | * | A-60h | A-30 | A-60 | * | A-60 |
    | Other machinery spaces | ⑦ | A-15 | A-0 | A-0 | A-0 | A-0 | A-0 | * | A-0 | A-0 | * | A-0 |
    | Cargo spaces | ⑧ | A-60 | A-0 | A-0 | A-0 | A-0 | A-0 | A-0 | * | A-0 | * | A-0 |
    | Service spaces (high risk) | ⑨ | A-60 | A-0 | A-0 | A-0 | A-0 | A-60 | A-0 | A-0 | A-0d | * | A-30 |
    | Open decks | ⑩ | * | * | * | * | * | * | * | * | * | - | A-0i |
    | Ro-ro spaces and vehicle spaces | ⑪ | A-60 | A-30 | A-30 | A-30 | A-0 | A-60 | A-0 | A-0 | A-30 | A-0i | A-30i |

    Note: To be applied to **Tables 8.7.5** and **8.7.6** as appropriate.
    a. No special requirements are imposed upon bulkheads in methods IIC and IIIC fire protection.
    b. In case of method IIIC "B" class bulkheads of "B-0" rating shall be provided between spaces or groups of spaces of 50 $\mathrm{m}^{ 2}$ and over in area.
    c. For clarification as to which applies, see paragraphs **2** and **4**.
    d. Where spaces are of the same numerical category and superscript d appear, a bulkhead or deck of the rating shown in the tables is only required when the adjacent spaces are for a different purpose(e.g. in category ⑨). A galley next to a galley does not require a bulkhead but a galley next to a paint room requires an "A-0" bulkhead.
    e. Bulkheads separating the wheelhouse, chartroom and radio room from each other may have a "B-0" rating.
    f. An "A-0" rating may be used if no dangerous goods are intended to be carried or if such goods are stowed not less than 3 m horizontally from such a bulkhead.
    g. For cargo spaces in which dangerous goods are intended to be carried, **Ch 12, 201. 8** applies.
    h. Fire insulation need not be fitted if the machinery in category ⑦. if, in the opinion of the Society, it has little or no fire risk. Spaces having little or no fire risk as defined by ⑩ of **102. 3** (2) (B).
    I. The ships constructed(the expression ships constructed means ships the keels of which are laid or which are at a similar stage at construction) before 1 July 2014 shall comply, as a minimum, with the previous requirements applicable at the time the ship was constructed.
    * Where an asterisk appears in the tables, the division is required to be of steel or other equivalent material but is not required to be of "A" class standard. However, where a deck, except an open deck, is penetrated for the passage of electric cables, pipes and vent ducts, such penetrations should be made tight to prevent the passage of flame and smoke. Divisions between control stations (emergency generators) and open decks may have air intake openings without means for closure, unless a fixed gas fire-fighting system is fitted.
    - **(A)** **Tables 8.7.5** and **8.7.6** shall apply respectively to the bulkheads and decks separating adjacent spaces.
    - **(B)** For determining the appropriate fire integrity standards to be applied to divisions between adjacent spaces, such spaces are classified according to their fire risk as shown in categories ① to ⑪ below. Where the contents and use of a space are such that there is a doubt as to its classification for the purpose of this regulation, or where it is possible to assign two or more classifications to a space, it shall be treated as a space within the relevant category having the most stringent boundary requirements. Smaller, enclosed rooms within a space that have less than 30 % communicating openings to that space are considered separate spaces. In this connection, locker rooms, lavatories for control station, etc., only having entrance therefrom, whose area of divisions, may be regarded as an integral part of such space. The fire integrity of the boundary bulkheads and decks of such smaller rooms shall be as prescribed in **Tables 8.7.5** and **8.7.6**. The title of each category is intended to be typical rather than restrictive. The number in parentheses preceding each category refers to the applicable column or row in the tables.
  - **(3)** Continuous "B" class ceilings or linings, in association with the relevant decks or bulkheads, may be accepted as contributing, wholly or in part, to the required insulation and integrity of a division.
  - **(4)** External boundaries which are required in **Ch 9, 101.** to be of steel or other equivalent material may be pierced for the fitting of windows and sidescuttles provided that there is no requirement for such boundaries of cargo ships to have "A" class integrity. Similarly, in such boundaries which are not required to have "A" class integrity, doors may be constructed of materials which are to the satisfaction of the Society. **【See Guidance】**
  - **(5)** Saunas shall comply with **102. 3** (4).
- **4.** **Protection of stairways and lift trunks in accommodation spaces, service spaces and control stations**
  - **(1)** Stairways which penetrate only a single deck shall be protected, at a minimum, at one level by at least "B-0" class divisions and self-closing doors. Lifts which penetrate only a single deck shall be surrounded by "A-0" class divisions with steel doors at both levels. Stairways and lift trunks which penetrate more than a single deck shall be surrounded by at least "A-0" class divisions and be protected by self-closing doors at all levels. **【See Guidance】**
  - **(2)** On ships having accommodation for 12 persons or less, where stairways penetrate more than a single deck and where there are at least two escape routes direct to the open deck at every accommodation level, the "A-0" requirements of (1) may be reduced to "B-0".

#### 104. Tankers

- **1.** For tankers, only method IC as defined in **103. 1** (1) shall be used.
- **2.** **Fire integrity of bulkheads and decks**
  - **(1)** the minimum fire integrity of bulkheads and decks shall be as prescribed in **Tables 8.7.7** and **8.7.8.**
  - **(2)** The following requirements shall govern application of the tables:
    ① Control stations
    Spaces containing emergency sources of power and lighting/
    Wheelhouse and chartroom/
    Spaces containing the ship's radio equipment/
    Fire control stations/
    Control room for propulsion machinery when located outside the machinery space/
    Spaces containing centralized fire alarm equipment
    ② Corridors
    Corridors and lobbies
    ③ Accommodation spaces
    Spaces as defined in **Ch 1, 103. 1** excluding corridors
    ④ Stairways
    Interior stairways, lifts, totally enclosed emergency escape trunks, and escalators (other than those wholly contained within the machinery spaces) and enclosures thereto. In this connection, a stairway which is enclosed only at one level shall be regarded as part of the space from which it is not separated by a fire door.
    ⑤ Service spaces(low risk)
    Lockers and store-rooms not having provisions for the storage of flammable liquids and having areas less than 4 $\mathrm{m} ^{2}$ and drying rooms and laundries
    ⑥ Machinery spaces of category A
    Spaces as defined in **Ch 1, 103. 31**
    ⑦ Other machinery spaces
    Electrical equipment rooms(auto-telephone exchange and air-conditioning duct spaces)/
    Spaces as defined in **Ch 1, 103. 30** excluding machinery spaces of category A.
    ⑧ Cargo pump-rooms
    Spaces containing cargo pumps and entrances and trunks to such spaces
    ⑨ Service spaces(high risk)
    Galleys, pantries containing cooking appliances, saunas, paint lockers and store-rooms having areas of 4 $\mathrm{m} ^{2}$ or more, spaces for the storage of flammable liquids and work shops other than those forming part of the machinery spaces
    ⑩ Open decks
    Open deck spaces and enclosed promenades having little or no fire risk. To be considered in this category, enclosed promenades shall have no significant fire risk, meaning that furnishings shall be restricted to deck furniture. In addition, such spaces shall be naturally ventilated by permanent openings/
    Air spaces(the space outside superstructures and deckhouses)
    - **(A)** **Tables 8.7.7** and **8.7.8** shall apply respectively to the bulkhead and decks separating adjacent spaces;
    - **(B)** For determining the appropriate fire integrity standards to be applied to divisions between adjacent spaces, such spaces are classified according to their fire risk as shown in categories ① to ⑩ below. Where the contents and use of a space are such that there is a doubt as to its classification for the purpose of this regulation, or where it is possible to assign two or more classifications to a space, it shall be treated as a space within the relevant category having the most stringent boundary requirements. Smaller, enclosed areas within a space that have less than 30 % communicating openings to that space are considered separate areas. The fire integrity of the boundary bulkheads and decks of such smaller spaces shall be as prescribed in **Tables 8.7.7** and **8.7.8**. The number in parentheses preceding each category refers to the applicable column or row in the tables ;
  - **(3)** Continuous "B" class ceilings or linings, in association with the relevant decks or bulkheads, may be accepted as contributing, wholly or in part, to the required insulation and integrity of a division.
  - **(4)** External boundaries which are required in **Ch 9, 101.** to be of steel or other equivalent material may be pierced for the fitting of windows and sidescuttles provided that there is no requirement for such boundaries of tankers to have "A" class integrity. Similarly, in such boundaries which are not required to have "A" class integrity, doors may be constructed of materials which are to the satisfaction of the Society. **【See Guidance】**
  - **(5)** Exterior boundaries of superstructures and deckhouses enclosing accommodation and including any overhanging decks which support such accommodation, shall be constructed of steel and insulated to "A-60" standard for the whole of the portions which face the cargo area and on the outward sides for a distance of 3 $\mathrm{m}$ from the end boundary facing the cargo area. The distance of 3 $\mathrm{m}$ shall be measured horizontally and parallel to the middle line of the ship from the boundary which faces the cargo area at each deck level. In the case of the sides of those superstructures and deckhouses, such insulation shall be carried up to the underside of the deck of the navigation bridge. **【See Guidance】**
  - **(6)** Skylights to cargo pump-rooms shall be of steel, shall not contain any glass and shall be capable of being closed from outside the pump-room.
  - **(7)** Construction and arrangement of saunas shall comply with **102. 3** (4).

    | Spaces |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ |
    | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
    | Control stations | ① | A-0c | A-0 | A-60 | A-0 | A-15 | A-60 | A-15 | A-60 | A-60 | * |
    | Corridors | ② |   | C | B-0 | B-0<br>A-0a | B-0 | A-60 | A-0 | A-60 | A-0 | * |
    | Accommodation spaces | ③ |   |   | C | B-0<br>A-0a | B-0 | A-60 | A-0 | A-60 | A-0 | * |
    | Stairways | ④ |   |   |   | B-0<br>A-0a | B-0<br>A-0a | A-60 | A-0 | A-60 | A-0 | * |
    | Service spaces (low risk) | ⑤ |   |   |   |   | C | A-60 | A-0 | A-60 | A-0 | * |
    | Machinery spaces of category A | ⑥ |   |   |   |   |   | * | A-0 | A-0d | A-60 | * |
    | Other machinery spaces | ⑦ |   |   |   |   |   |   | A-0b | A-0 | A-0 | * |
    | Cargo pump-rooms | ⑧ |   |   |   |   |   |   |   | * | A-60 | * |
    | Service spaces (high risk) | ⑨ |   |   |   |   |   |   |   |   | A-0b | * |
    | Open decks | ⑩ |   |   |   |   |   |   |   |   |   | - |

    | Spaces Space<br>below ↓ above → |   | ① | ② | ③ | ④ | ⑤ | ⑥ | ⑦ | ⑧ | ⑨ | ⑩ |
    | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
    | Control stations | ① | A-0 | A-0 | A-0 | A-0 | A-0 | A-60 | A-0 | - | A-0 | * |
    | Corridors | ② | A-0 | * | * | A-0 | * | A-60 | A-0 | - | A-0 | * |
    | Accommodation spaces | ③ | A-60 | A-0 | * | A-0 | * | A-60 | A-0 | - | A-0 | * |
    | Stairways | ④ | A-0 | A-0 | A-0 | * | A-0 | A-60 | A-0 | - | A-0 | * |
    | Service spaces (low risk) | ⑤ | A-15 | A-0 | A-0 | A-0 | * | A-60 | A-0 | - | A-0 | * |
    | Machinery spaces of category A | ⑥ | A-60 | A-60 | A-60 | A-60 | A-60 | * | A-60e | A-0 | A-60 | * |
    | Other machinery spaces | ⑦ | A-15 | A-0 | A-0 | A-0 | A-0 | A-0 | * | A-0 | A-0 | * |
    | Cargo pump-rooms | ⑧ | - | - | - | - | - | A-0d | A-0 | * | - | * |
    | Service spaces (high risk) | ⑨ | A-60 | A-0 | A-0 | A-0 | A-0 | A-60 | A-0 | - | A-0b | * |
    | Open decks | ⑩ | * | * | * | * | * | * | * | * | * | - |

    Notes: To be applied to **Tables 8.7.7** and **8.7.8** as appropriate.
    a. For clarification as to which applies, see **103. 3** and **4**.
    b. Where spaces are of the same numerical category and superscript b appears, a bulkhead or deck of the rating shown in the tables is only required when the adjacent spaces are for a different purpose(e.g. in category ⑨). A galley next to a galley does not require a bulkhead but a galley next to a paint room requires an "A-0" bulkhead.
    c. Bulkheads separating the wheelhouse, chartroom and radio room from each other may have a "B-0" rating.
    d. Bulkheads and decks between cargo pump-rooms and machinery spaces of category A may be penetrated by cargo pump shaft glands and similar gland penetrations, provided that gas tight seals with efficient lubrication or other means of ensuring the permanence of the gas seal are fitted in way of the bulkheads or deck.
    e. Fire insulation need not be fitted if the machinery space in category ⑦ if, in the opinion of the Society, it has little or no fire risk. Spaces having little or no fire risk as defined by ⑩ of **102. 3** (2) (B).
    * Where an asterisk appears in the table, the division is required to be of steel or other equivalent material, but is not required to be of "A" class standard. However, where a deck, except an open deck, is penetrated for the passage of electric cables, pipes and vent ducts, such penetrations should be made tight to prevent the passage of flame and smoke. Divisions between control stations (emergency generators) and open decks may have air intake openings without means for closure, unless a fixed gas fire-fighting system is fitted.


### Section 2 Penetration in Fire-resisting Divisions and Prevention of Heat Transmission

#### 201. Penetration in fire-resisting divisions and prevention of heat transmission 【See Guidance】

- **1.** **1**. Where "A" class divisions are penetrated, such penetrations shall be tested in accordance with the FTP Code, subject to the provisions of **301. 1** (6). In the case of ventilation ducts, **601. 2** and **603. 1** apply. However, where a pipe penetration is made of steel or equivalent material having a thickness of 3 $\mathrm{mm}$ or greater and a length of not less than 900 $\mathrm{mm}$ (preferably 450 $\mathrm{mm}$ on each side of the division), and no openings, testing is not required. Such penetrations shall be suitably insulated by extension of the insulation at the same level of the division.
- **2.** Where "B" class divisions are penetrated for the passage of electric cables, pipes, trunks, ducts, etc., or for the fitting of ventilation terminals, lighting fixtures and similar devices, arrangements shall be made to ensure that the fire resistance is not impaired, subject to the provisions of **603. 2**. Pipes other than steel or copper that penetrate "B" class divisions shall be protected by either:
  - **(1)** a fire tested penetration device, suitable for the fire resistance of the division pierced and the type of pipe used; or
  - **(2)** a steel sleeve, having a thickness of not less than 1.8 $\mathrm{mm}$ and a length of not less than 900 $\mathrm{mm}$ for pipe diameters of 150 $\mathrm{mm}$ or more and not less than 600 $\mathrm{mm}$ for pipe diameters of less than 150 $\mathrm{mm}$(preferably equally divided to each side of the division). The pipe shall be connected to the ends of the sleeve by flanges or couplings; or the clearance between the sleeve and the pipe shall not exceed 2.5 $\mathrm{mm}$; or any clearance between pipe and sleeve shall be made tight by means of non-combustible or other suitable material.
- **3.** Uninsulated metallic pipes penetrating "A" or "B" class divisions shall be of materials having a melting temperature which exceeds 950 ℃ for "A-0" and 850 ℃ for "B-0" class divisions.
- **4.** In approving structural fire protection details, the Society shall have regard to the risk of heat transmission at intersections and terminal points of required thermal barriers. The insulation of a deck or bulkhead shall be carried past the penetration, intersection or terminal point for a distance of at least 450 $\mathrm{mm}$ in the case of steel and aluminium structures. If a space is divided with a deck or a bulkhead of "A" class standard having insulation of different values, the insulation with the higher value shall continue on the deck or bulkhead with the insulation of the lesser value for a distance of at least 450 $\mathrm{mm}$.


### Section 3 Protection of Openings in Fire-resisting Divisions

#### 301. Openings in bulkheads and decks in passenger ships

- **1.** **Openings in "A" class divisions**
  - **(1)** Except for hatches between cargo, special category, store, and baggage spaces, and between such spaces and the weather decks, openings shall be provided with permanently attached means of closing which shall be at least as effective for resisting fires as the divisions in which they are fitted.
  - **(2)** The construction of doors and door frames in "A" class divisions, with the means of securing them when closed, shall provide resistance to fire as well as to the passage of smoke and flame equivalent to that of the bulkheads in which the doors are situated, this being determined in accordance with the FTP Code. Such doors and door frames shall be constructed of steel or other equivalent material. Doors approved without the sill being part of the frame shall be installed such that the gap under the door does not exceed 12 mm. A non-combustible sill shall be installed under the door such that floor coverings do not extend beneath the closed door.
  - **(3)** Watertight doors need not be insulated.
  - **(4)** It shall be possible for each door to be opened and closed from each side of the bulkhead by one person only.
  - **(5)** Fire doors in main vertical zone bulkheads, galley boundaries and stairway enclosures other than power-operated watertight doors and those which are normally locked, shall satisfy the following requirements:
    - **(A)** the doors shall be self-closing and be capable of closing with an angle of inclination of up to 3.5° opposing closure;
    - **(B)** the approximate time of closure for hinged fire doors shall be no more than 40s and no less than 10s from the beginning of their movement with the ship in upright position. The approximate uniform rate of closure for sliding doors shall be of no more than 0.2 m/s and no less than 0.1 m/s with the ship in upright position;
    - **(C)** the doors, except those for emergency escape trunks, shall be capable of remote release from the continuously manned central control station, either simultaneously or in groups and shall be capable of release also individually from a position at both sides of the door. Release switches shall have an on-off function to prevent automatic resetting of the system;
    - **(D)** hold-back hooks not subject to central control station release are prohibited;
    - **(E)** a door closed remotely from the central control station shall be capable of being re-opened from both sides of the door by local control. After such local opening, the door shall automatically close again;
    - **(F)** indication must be provided at the fire door indicator panel in the continuously manned central control station whether each door is closed;
    - **(G)** the release mechanism shall be so designed that the door will automatically close in the event of disruption of the control system or central power supply;
    - **(H)** local power accumulators for power-operated doors shall be provided in the immediate vicinity of the doors to enable the doors to be operated after disruption of the control system or central power supply at least ten times(fully opened and closed) using the local controls;
    - **(I)** disruption of the control system or central power supply at one door shall not impair the safe functioning of the other doors;
    - **(J)** remote-released sliding or power-operated doors shall be equipped with an alarm that sounds at least 5s but no more than 10s after the door being released from the central control station and before the door begins to move and continues sounding until the door is completely closed;
    - **(K)** a door designed to re-open upon contacting an object in its path shall re-open not more than 1 $m$ from the point of contact;
    - **(L)** double-leaf doors equipped with a latch necessary for their fire integrity shall have a latch that is automatically activated by the operation of the doors when released by the system;
    - **(M)** doors giving direct access to special category spaces which are power-operated and automatically closed need not be equipped with the alarms and remote-release mechanisms required in paragraphs (C) and (J);
    - **(N)** the components of the local control system shall be accessible for maintenance and adjusting;
    - **(O)** power-operated doors shall be provided with a control system of an approved type which shall be able to operate in case of fire and be in accordance with the FTP Code. This system shall satisfy the following requirements:
      - **(a)** the control system shall be able to operate the door at the temperature of at least 200 ℃ for at least 60 min, served by the power supply;
      - **(b)** the power supply for all other doors not subject to fire shall not be impaired; and
      - **(c)** at temperatures exceeding 200 ℃ the control system shall be automatically isolated from the power supply and shall be capable of keeping the door closed up to at least 945 ℃.
  - **(6)** In ships carrying not more than 36 passengers, where a space is protected by an automatic sprinkler fire detection and alarm system complying with the provisions the FSS Code or fitted with a continuous "B" class ceiling, openings in decks not forming steps in main vertical zones nor bounding horizontal zones shall be closed reasonably tight and such decks shall meet the "A" class integrity requirements in so far as is reasonable and practicable in the opinion of the Society.
  - **(7)** The requirements for "A" class integrity of the outer boundaries of a ship shall not apply to glass partitions, windows and sidescuttles, provided that there is no requirement for such boundaries to have "A" class integrity in paragraph **3** (3). The requirements for "A" class integrity of the outer boundaries of the ship shall not apply to exterior doors, except for those in superstructures and deckhouses facing lifesaving appliances, embarkation and external assembly station areas, external stairs and open decks used for escape routes. Stairway enclosure doors need not meet this requirement. **【See Guidance】**
  - **(8)** Except for watertight doors, weathertight doors(semi-watertight doors), doors leading to the open deck and doors which need to be reasonably gastight, all "A" class doors located in stairways, public spaces and main vertical zone bulkheads in escape routes shall be equipped with a self-closing hose port of material, construction and fire resistance which is equivalent to the door into which it is fitted, and shall be a 150 mm square clear opening with the door closed and shall be inset into the lower edge of the door, opposite the door hinges or, in the case of sliding doors, nearest the opening.
  - **(9)** Where it is necessary that a ventilation duct passes through a main vertical zone division, a fail-safe automatic closing fire damper shall be fitted adjacent to the division. The damper shall also be capable of being manually closed from each side of the division. The operating position shall be readily accessible and be marked in red light-reflecting colour. The duct between the division and the damper shall be of steel or other equivalent material and, if necessary, insulated to comply with the requirements of **201. 1.** The damper shall be fitted on at least one side of the division with a visible indicator showing whether the damper is in the open position.
- **2.** **Openings in "B" class divisions 【See Guidance】**
  - **(1)** Doors and door frames in "B" class divisions and means of securing them shall provide a method of closure which shall have resistance to fire equivalent to that of the divisions, this being determined in accordance with the FTP Code except that ventilation openings may be permitted in the lower portion of such doors. Where such opening is in or under a door the total net area of any such opening or openings shall not exceed 0.05 $\mathrm{m}^{ 2}$. Alternatively, a non-combustible air balance duct routed between the cabin and the corridor, and located below the sanitary unit is permitted where the cross-sectional area of the duct does not exceed 0.05 $\mathrm{m}^{ 2}$. All ventilation openings shall be fitted with a grill made of non-combustible material. Doors shall be non-combustible. Doors approved without the sill being part of the frame shall be installed such that the gap under the door does not exceed 25 mm.
  - **(2)** Cabin doors in "B" class divisions shall be of a self-closing type. Hold-back hooks are not permitted.
  - **(3)** The requirements for "B" class integrity of the outer boundaries of a ship shall not apply to glass partitions, windows and sidescuttles. Similarly, the requirements for "B" class integrity shall not apply to exterior doors in superstructures and deckhouses. For ships carrying not more than 36 passengers, the Society may permit the use of combustible materials in doors separating cabins from the individual interior sanitary spaces such as showers.
  - **(4)** In ships carrying not more than 36 passengers, where an automatic sprinkler system complying with the provisions of the FSS Code is fitted:
    - **(A)** openings in decks not forming steps in main vertical zones nor bounding horizontal zones shall be closed reasonably tight and such decks shall meet the "B" class integrity requirements in so far as is reasonable and practicable in the opinion of the Society; and
    - **(B)** openings in corridor bulkheads of "B" class materials shall be protected in accordance with the provisions of **102. 1**.
- **3.** **Windows and side scuttles**
  - **(1)** Windows and side scuttles in bulkheads within accommodation and service spaces and control stations other than those to which the provisions of paragraph **1** (6) and **2** (3) apply, shall be so constructed as to preserve the integrity requirements of the type of bulkheads in which they are fitted, this being determined in accordance with the FTP Code.
  - **(2)** Notwithstanding the requirements of **Tables 8.7.1** to **8.7.4,** windows and sidescuttles in bulkheads separating accommodation and service spaces and control stations from weather shall be constructed with frames of steel or other suitable material. The glass shall be retained by a metal glazing bead or angle.
  - **(3)** Windows facing life-saving appliances, embarkation and assembly stations, external stairs and open decks used for escape routes, and windows situated below liferaft and escape slide embarkation areas shall have fire integrity as required in **Table 8.7.1.** Windows located in the ship's side below the lifeboat embarkation area shall have fire integrity at least equal to "A-0" class. Where automatic dedicated sprinkler heads are provided for windows, "A-0" windows may be accepted as equivalent. To be considered under this paragraph, the sprinkler heads must either be : **【See Guidance】**
    - **(A)** dedicated heads located above the windows, and installed in addition to the conventional ceiling sprinklers; or
    - **(B)** conventional ceiling sprinkler heads arranged such that the window is protected by an average application rate of at least 5 $\mathrm{L}/(\min \cdot \mathrm{m} ^{2} )$ and the additional window area is included in the calculation of the area of coverage; or
    - **(C)** water-mist nozzles that have been tested and approved in accordance with the guidelines approved by the IMO.
  - **(4)** Notwithstanding the requirements of (3), for ships carrying not more than 36 passengers, windows facing survival craft and escape slide, embarkation areas and windows situated below such areas shall have fire integrity at least equal to “A-0” class. *(2023)*

#### 302. Doors in fire-resisting divisions in cargo ships 【See Guidance】

- **1.** The fire resistance of doors shall be equivalent to that of the division in which they are fitted, this being determined in accordance with the FTP Code. Doors approved as "A" class without the sill being part of the frame shall be installed such that the gap under the door does not exceed 12 mm and a non-combustible sill shall be installed under the door such that floor coverings do not extend beneath the closed door. Doors approved as "B" class without the sill being part of the frame shall be installed such that the gap under the door does not exceed 25 mm. Doors and door frames in "A" class divisions shall be constructed of steel. Doors in "B" class divisions shall be non-combustible. Doors fitted in boundary bulkheads of machinery spaces of category A shall be reasonably gastight and self-closing. In ships constructed according to method IC, the Society may permit the use of combustible materials in doors separating cabins from individual interior sanitary accommodation such as showers.
- **2.** Doors required to be self-closing shall not be fitted with hold-back hooks. However, hold-back arrangements fitted with remote release devices of the fail-safe type may be utilized.
- **3.** In corridor bulkheads ventilation openings may be permitted in and under the doors of cabins and public spaces. Ventilation openings are also permitted in "B" class doors leading to lavatories, offices, pantries, lockers and store rooms. Except as permitted below, the openings shall be provided only in the lower half of a door. Where such an opening is in or under a door the total net area of any such opening or openings shall not exceed 0.05 $\mathrm{m} ^{2}$. Alternatively, a non-combustible air balance duct routed between the cabin and the corridor, and located below the sanitary unit is permitted where the cross-sectional area of the duct does not exceed 0.05 $\mathrm{m} ^{2}$. Ventilation openings, except those under the door, shall be fitted with a grille made of non-combustible material.
- **4.** Watertight doors need not be insulated.


### Section 4 Protection of Openings In Machinery Space Boundaries

#### 401. Application

The provision of this paragraph shall apply to machinery spaces of category A and to other machinery spaces.

#### 402. Protection of openings in machinery space boundaries

- **1.** The number of skylights, doors, ventilators, openings in funnels to permit exhaust ventilation and other openings to machinery spaces shall be reduced to a minimum consistent with the needs of ventilation and the proper and safe working of the ship.
- **2.** Skylights shall be of steel and shall not contain glass panels.
- **3.** Means of control shall be provided for closing power-operated doors or actuating release mechanisms on doors other than power-operated watertight doors. The control shall be located outside the space concerned, where they will not be cut off in the event of fire in the space it serves.
- **4.** In passenger ships, the means of control required in paragraph **3** shall be situated at one control position or grouped in as few positions as possible to the satisfaction of the Society. Such positions shall have safe access from the open deck.
- **5.** In passenger ships, doors, other than power-operated watertight doors shall be so arranged that positive closure is assured in case of fire in the space by power-operated closing arrangements or by the provision of self-closing doors capable of closing against an inclination of 3.5° opposing closure, and having a fail-safe hold-back arrangement, provided with a remotely operated release device. Doors for emergency escape trunks need not be fitted with a fail-safe hold-back facility and a remotely operated release device.
- **6.** Windows shall not be fitted in machinery space boundaries. However, this does not preclude the use of glass in control rooms within the machinery spaces.


### Section 5 Protection of Cargo Space Boundaries

#### 501. Protection of cargo space boundaries

- **1.** In passenger ships carrying **more than 36 passengers**, the boundary bulkheads and decks of special category and ro-ro spaces shall be insulated to "A-60" class standard. However, where a category ⑤, ⑨, ⑩ space, as defined in **102. 3** (2), is on one side of the division the standard may be reduced to "A-0". Where fuel oil tanks are below a special category space, the integrity of the deck between such spaces may be reduced to "A-0" standard.
- **2.** In passenger ships, indicators shall be provided on the navigating bridge which shall indicate when any fire door leading to or from the special category spaces is closed.
- **3.** In tankers, for the protection of cargo tanks carrying crude oil and petroleum products having a flashpoint not exceeding 60 ℃, materials readily rendered ineffective by heat shall not be used for valves, fittings, tank opening covers, cargo vent piping, and cargo piping so as to prevent the spread of fire to the cargo. **【See Guidance】**


### Section 6 Ventilation Systems 【See Guidance】

#### 601. General

- **1.** Ventilation ducts, including single and double wall ducts, shall be of steel or equivalent material except flexible bellows of short length not exceeding 600 mm used for connecting fans to the ducting in air-conditioning rooms. Unless expressly provided otherwise in **6**, any other material used in the construction of ducts, including insulation, shall also be non-combustible. However, short ducts, not generally exceeding 2 $\mathrm{m}$ in length and with a free cross-sectional area not exceeding 0.02 $\mathrm{m} ^{2}$, need not be of steel or equivalent material, subject to the following conditions:
  - **(1)** the ducts shall be made of non-combustible material, which may be faced internally and externally with membranes having low flame-spread characteristics and, in each case, a calorific value not exceeding 45 $\mathrm{MJ}/m ^{2}$ of their surface area for the thickness used;
  - **(2)** the ducts are only used at the end of the ventilation device; and
  - **(3)** the ducts are not situated less than 600 mm, measured along the duct, from an opening in an "A" or "B" class division, including continuous "B" class ceiling.
- **2.** The following arrangements shall be tested in accordance with the FTP Code:
  - **(1)** fire dampers, including their relevant means of operation, however, the testing is not required for dampers located at the lower end of the duct in exhaust ducts for galley ranges, which must be of steel and capable of stopping the draught in the duct; and
  - **(2)** duct penetrations through "A" class divisions. However, the test is not required where steel sleeves are directly joined to ventilation ducts by means of riveted or screwed connections or by welding.
- **3.** Fire dampers shall be easily accessible. Where they are placed behind ceilings or linings, these ceilings or linings shall be provided with an inspection hatch on which the identification number of the fire damper is marked. The fire damper identification number shall also be marked on any remote controls provided.
- **4.** Ventilation ducts shall be provided with hatches for inspection and cleaning. The hatches shall be located near the fire dampers.
- **5.** The main inlets and outlets of ventilation systems shall be capable of being closed from outside the spaces being ventilated. The means of closing shall be easily accessible as well as prominently and permanently marked and shall indicate the operating position of the closing device.
- **6.** Combustible gaskets in flanged ventilation duct connections are not permitted within 600 mm of openings in "A" or "B" class divisions and in ducts required to be of "A" class construction.
- **7.** Ventilation openings or air balance ducts between two enclosed spaces shall not be provided except as permitted by **301. 2** (1) and **302. 3**.

#### 602. Arrangement of ducts

- **1.** The ventilation systems for machinery spaces of category A, vehicle spaces, ro-ro spaces, galleys, special category spaces and cargo spaces shall, in general, be separated from each other and from the ventilation systems serving other spaces. However, the galley ventilation systems on cargo ships of less than 4,000 gross tonnage and in passenger ships carrying not more than 36 passengers need not be completely separated from other ventilation systems, but may be served by separate ducts from a ventilation unit serving other spaces. In such a case, an automatic fire damper shall be fitted in the galley ventilation duct near the ventilation unit.
- **2.** Ducts provided for the ventilation of machinery spaces of category A, galleys, vehicle spaces, ro-ro spaces or special category spaces shall not pass through accommodation spaces, service spaces, or control stations unless they comply with **4**.
- **3.** Ducts provided for the ventilation of accommodation spaces, service spaces or control stations shall not pass through machinery spaces of category A, galleys, vehicle spaces, ro-ro spaces or special category spaces unless they comply with **4**.
- **4.** As permitted by **2** and **3** ducts shall be either:
  - **(1)** constructed of steel having a thickness of at least 3 $\mathrm{mm} ^{}$ for ducts with a free cross-sectional area of less than 0.075 $\mathrm{m} ^{2}$, at least 4 $\mathrm{mm} ^{}$ for ducts with a free cross-sectional area of between 0.075 $\mathrm{m} ^{2}$ and 0.45 $\mathrm{m} ^{2}$, and at least 5 $\mathrm{mm} ^{}$ for ducts with a free cross-sectional area of over 0.45 $\mathrm{m} ^{2}$;
  - **(2)** suitably supported and stiffened;
  - **(3)** fitted with automatic fire dampers close to the boundaries penetrated; and
  - **(4)** insulated to "A-60" class standard from the boundaries of the spaces they serve to a point at least 5 $\mathrm{m}$ beyond each fire damper;
    or
  - **(5)** constructed of steel in accordance with (1) and (2); and
  - **(6)** insulated to "A-60" class standard throughout the spaces they pass through, except for ducts that pass through spaces of category ⑨ or ⑩ as defined in **102. 3** (2) (B).
- **5.** For the purposes of **4** (4) and **4** (6) ducts shall be insulated over their entire cross-sectional external surface. Ducts that are outside but adjacent to the specified space, and share one or more surfaces with it, shall be considered to pass through the specified space, and shall be insulated over the surface they share with the space for a distance of 450 mm past the duct.
- **6.** Where it is necessary that a ventilation duct passes through a main vertical zone division, an automatic fire damper shall be fitted adjacent to the division. The damper shall also be capable of being manually closed from each side of the division. The control location shall be readily accessible and be clearly and prominently marked. The duct between the division and the damper shall be constructed of steel in accordance with **4** (1) and **4** (2) and insulated to at least the same fire integrity as the division penetrated. The damper shall be fitted on at least one side of the division with a visible indicator showing the operating position of the damper.

#### 603. Details of fire dampers and duct penetrations

- **1.** Ducts passing through "A" class divisions shall meet the following requirements:
  - **(1)** where a thin plated duct with a free cross sectional area equal to, or less than, 0.02 $\mathrm{m} ^{2}$ passes through "A" class divisions, the opening shall be fitted with a steel sheet sleeve having a thickness of at least 3 $\mathrm{mm} ^{}$ and a length of at least 200 $\mathrm{mm} ^{}$, divided preferably into 100 $\mathrm{mm} ^{}$ on each side of a bulkhead or, in the case of a deck, wholly laid on the lower side of the decks penetrated;
  - **(2)** where ventilation ducts with a free cross-sectional area exceeding 0.02 $\mathrm{m} ^{2}$, but not more than 0.075 $\mathrm{m} ^{2}$, pass through "A" class divisions, the openings shall be lined with steel sheet sleeves. The ducts and sleeves shall have a thickness of at least 3 $\mathrm{mm} ^{}$ and a length of at least 900 $\mathrm{mm} ^{}$. When passing through bulkheads, this length shall be divided preferably into 450 $\mathrm{mm} ^{}$ on each side of the bulkhead. These ducts, or sleeves lining such ducts, shall be provided with fire insulation. The insulation shall have at least the same fire integrity as the division through which the duct passes; and
  - **(3)** automatic fire dampers shall be fitted in all ducts with a free cross-sectional area exceeding 0.075$\mathrm{m} ^{2}$ that pass through "A" class divisions. Each damper shall be fitted close to the division penetrated and the duct between the damper and the division penetrated shall be constructed of steel in accordance with **602. 4** (1) and (2). The fire damper shall operate automatically, but shall also be capable of being closed manually from both sides of the division. The damper shall be fitted with a visible indicator which shows the operating position of the damper. Fire dampers are not required, however, where ducts pass through spaces surrounded by "A" class divisions, without serving those spaces, provided those ducts have the same fire integrity as the divisions which they penetrate. A duct of cross-sectional area exceeding 0.075 $\mathrm{m} ^{2}$ shall not be divided into smaller ducts at the penetration of an "A" class division and then recombined into the original duct once through the division to avoid installing the damper required by this provision.
- **2.** Ventilation ducts with a free cross-sectional area exceeding 0.02 $\mathrm{m} ^{2}$ passing through "B" class bulkheads shall be lined with steel sheet sleeves of 900 $\mathrm{mm} ^{}$ in length, divided preferably into 450 $\mathrm{mm} ^{}$ on each side of the bulkheads unless the duct is of steel for this length.
- **3.** All fire dampers shall be capable of manual operation. The dampers shall have a direct mechanical means of release or, alternatively, be closed by electrical, hydraulic, or pneumatic operation. All dampers shall be manually operable from both sides of the division. Automatic fire dampers, including those capable of remote operation, shall have a failsafe mechanism that will close the damper in a fire even upon loss of electrical power or hydraulic or pneumatic pressure loss. Remotely operated fire dampers shall be capable of being reopened manually at the damper.

#### 604. Ventilation systems for passenger ships carrying more than 36 passengers

- **1.** In addition to the requirements in **601**, 602 and 603, the ventilation system of a passenger ship carrying more than 36 passengers shall also meet the following requirements.
- **2.** In general, the ventilation fans shall be so arranged that the ducts reaching the various spaces remain within a main vertical zone.
- **3.** Stairway enclosures shall be served by an independent ventilation fan and duct system (exhaust and supply) which shall not serve any other spaces in the ventilation systems.
- **4.** A duct, irrespective of its cross-section, serving more than one 'tween-deck accommodation space, service space or control station, shall be fitted, near the penetration of each deck of such spaces, with an automatic smoke damper that shall also be capable of being closed manually from the protected deck above the damper. Where a fan serves more than one 'tween-deck space through separate ducts within a main vertical zone, each dedicated to a single 'tween-deck space, each duct shall be provided with a manually operated smoke damper fitted close to the fan.
- **5.** Vertical ducts shall, if necessary, be insulated as required by **Tables 8.7.1** and **8.7.2**. Ducts shall be insulated as required for decks between the space they serve and the space being considered, as applicable.

#### 605. Exhaust ducts from galley ranges

- **1.** **Requirements for passenger ships carrying more than 36 passengers**
  In addition to the requirements in **601.**, **602.** and **603.**, exhaust ducts from galley ranges shall be constructed in accordance with paragraphs **602. 4** (5) and (6) and insulated to "A-60" class standard throughout accommodation spaces, service spaces, or control stations they pass through. They shall also be fitted with:
  - **(1)** a grease trap readily removable for cleaning unless an alternative approved grease removal system is fitted;
  - **(2)** a fire damper located in the lower end of the duct at the junction between the duct and the galley range hood which is automatically and remotely operated and, in addition, a remotely operated fire damper located in the upper end of the duct close to the outlet of the duct;
  - **(3)** a fixed means for extinguishing a fire within the duct;
  - **(4)** remote-control arrangements for shutting off the exhaust fans and supply fans, for operating the fire dampers mentioned in (2) and for operating the fire-extinguishing system, which shall be placed in a position outside the galley close to the entrance to the galley. Where a multi-branch system is installed, a remote means located with the above controls shall be provided to close all branches exhausting through the same main duct before an extinguishing medium is released into the system; and
  - **(5)** suitably located hatches for inspection and cleaning, including one provided close to the exhaust fan and one fitted in the lower end where grease accumulates.
- **2.** Exhaust ducts from ranges for cooking equipment installed on open decks shall conform to **1**, as applicable, when passing through accommodation spaces or spaces containing combustible materials.
- **3.** **Requirements for cargo ships and passenger ships carrying not more than 36 passengers**
  When passing through accommodation spaces or spaces containing combustible materials, the exhaust ducts from galley ranges shall be constructed in accordance with **602. 4** (1) and (2). Each exhaust duct shall be fitted with:
  - **(1)** a grease trap readily removable for cleaning;
  - **(2)** an automatically and remotely operated fire damper located in the lower end of the duct at the junction between the duct and the galley range hood and, in addition, a remotely operated fire damper in the upper end of the duct close to the outlet of the duct;
  - **(3)** arrangements, operable from within the galley, for shutting off the exhaust and supply fans; and
  - **(4)** fixed means for extinguishing a fire within the duct.

#### 606. Ventilation rooms serving machinery spaces of category A containing internal combustion machinery

- **1.** Where a ventilation room serves only such an adjacent machinery space and there is no fire division between the ventilation room and the machinery space, the means for closing the ventilation duct or ducts serving the machinery space shall be located outside of the ventilation room and machinery space.
- **2.** Where a ventilation room serves such a machinery space as well as other spaces and is separated from the machinery space by a "A-0" class division, including penetrations, the means for closing the ventilation duct or ducts for the machinery space can be located in the ventilation room.

#### 607. Ventilation systems for laundries in passenger ships carrying more than 36 passengers

Exhaust ducts from laundries and drying rooms of category ⑬ spaces as defined in **102. 3** (2) shall be fitted with:

- **1.** filters readily removable for cleaning purposes;
- **2.** a fire damper located in the lower end of the duct which is automatically and remotely operated;
- **3.** remote-control arrangements for shutting off the exhaust fans and supply fans from within the space and for operating the fire damper mentioned in paragraph **2**; and
- **4.** suitably located hatches for inspection and cleaning. ![](images/image10.png)
