# PART 8 Fire Protection and Fire Extinction

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-08-E / 2025 / EN / Rules

## CHAPTER 8 FIRE FIGHTING

### Section 1 Water Supply System

#### 101. Water supply system

- **1.** **General**
  Materials readily rendered ineffective by heat shall not be used for fire mains and hydrants unless adequately protected. The pipes and hydrants shall be so placed that the fire hoses may be easily coupled to them. The arrangement of pipes and hydrants shall be such as to avoid the possibility of freezing. Suitable drainage provisions shall be provided for fire main piping. Isolation valves shall be installed for all open deck fire main branches used for purposes other than fire fighting. In ships where deck cargo may be carried, the positions of the hydrants shall be such that they are always readily accessible and the pipes shall be arranged as far as practicable to avoid risk of damage by such cargo.
- **2.** **Ready availability of water supply**
  - **(1)** In passenger ships
    - **(A)** in case of 1,000 gross tonnage and upwards such that at least one effective jet of water is immediately available from any hydrant in an interior location and so as to ensure the continuation of the output of water by the automatic starting of one required fire pump;
    - **(B)** in case of less than 1,000 gross tonnage by automatic start of at least one fire pump or by remote starting from the navigation bridge of at least one fire pump. If the pump starts automatically or if the bottom valve cannot be opened from where the pump is remotely started, the bottom valve shall always be kept open; and
    - **(C)** if fitted with periodically unattended machinery spaces, the Society shall determine provisions for fixed water fire-extinguishing arrangement for such spaces equivalent to those required for normally attended machinery spaces;
  - **(2)** In Cargo ships
    With a periodically unattended machinery space or when only one person is required on watch, there shall be immediate water delivery from the fire main system at a suitable pressure, either by remote starting of one of the main fire pumps with remote starting from the navigating bridge and fire control station, if any, or permanent pressurization of the fire main system by one of the main fire pumps, except that the Society may waive this requirement for cargo ships of less than 1,600 gross tonnage if the fire pump starting arrangement in the machinery space is in an easily accessible position.
- **3.** **Diameter of the fire main**
  The diameter of the fire main and water service pipes shall be sufficient for the effective distribution of the maximum required discharge from two fire pumps operating simultaneously, except that in the case of cargo ships, other than those included in **603. 2** the diameter need only be sufficient for the discharge of 140 $\mathrm{m} ^{3} /h$.
- **4.** **Isolating valves and relief valves**
  - **(1)** Isolating valves to separate the section of the fire main within the machinery space containing the main fire pump or pumps from the rest of the fire main shall be fitted in an easily accessible and tenable position outside the machinery spaces. The fire main shall be so arranged that when the isolating valves are shut all the hydrants on the ship, except those in the machinery space referred to above, can be supplied with water by another fire pump or an emergency fire pump. The emergency fire pump, its seawater inlet, and suction and delivery pipes and isolating valves shall be located outside the machinery space. If this arrangement cannot be made, the sea-chest may be fitted in the machinery space if the sea inlet valve is remotely controlled from a position in the same compartment as the emergency pump and the suction pipe is as short as practicable. Short lengths of suction or discharge piping may penetrate the machinery space, provided they are enclosed in a substantial steel casing, or are insulated to A-60 class standards. The pipes shall have substantial wall thickness, but in no case less than 11 $\mathrm{mm}$, and shall be welded except for the flanged connection to the sea inlet valve. **【See Guidance】**
  - **(2)** A valve shall be fitted to serve each fire hydrant so that any fire hose may be removed while the fire pumps are in operation.
  - **(3)** Relief valves shall be provided in conjunction with fire pumps if the pumps are capable of developing a pressure exceeding the design pressure of the water service pipes, hydrants and hoses. These valves shall be so placed and adjusted as to prevent excessive pressure in any part of the fire main system.
  - **(4)** In tankers, isolation valves shall be fitted in the fire main at poop front in a protected position and on the tank deck at intervals of not more than 40 $\mathrm{m}$ to preserve the integrity of the fire main system in case of fire or explosion. **【See Guidance】**
- **5.** **Number and position of hydrants**
  - **(1)** The number and position of hydrants shall be such that at least two jets of water not emanating from the same hydrant, one of which shall be from a single length of hose, may reach any part of the ship normally accessible to the passengers or crew while the ship is being navigated and any part of any cargo space when empty, any ro-ro space or any vehicle space in which latter case the two jets shall reach any part of the space, each from a single length of hose. Furthermore, such hydrants shall be positioned near the accesses to the protected spaces.
  - **(2)** In addition to the requirements in the paragraph (1), passenger ships shall comply with the following:
    - **(A)** in the accommodation, service and machinery spaces the number and position of hydrants shall be such that the requirements of paragraph (1) may be complied with when all watertight doors and all doors in main vertical zone bulkheads are closed; and
    - **(B)** where access is provided to a machinery space of category A at a low level from an adjacent shaft tunnel, two hydrants shall be provided external to, but near the entrance to that machinery space. Where such access is provided from other spaces, in one of those spaces two hydrants shall be provided near the entrance to the machinery space of category A. Such provision need not be made where the tunnel or adjacent spaces are not part of the escape route.
- **6.** **Pressure at hydrants**
  With the two pumps simultaneously delivering water through the nozzles specified in **103. 3**, with the quantity of water as specified in **Par 3**, through any adjacent hydrants, the following minimum pressures shall be maintained at all hydrants: **【See Guidance】**
  - **(1)** for passenger ships:
    4,000 gross tonnage and upwards 0.40 MPa
    less than 4000 gross tonnage 0.30 MPa
  - **(2)** for cargo ships,
    6,000 gross tonnage and upwards 0.27 MPa
    less than 6,000 gross tonnage; 0.25 MPa
  - **(3)** the maximum pressure at any hydrant shall not exceed that at which the effective control of a fire hose can be demonstrated.
- **7.** **International shore connection 【See Guidance】**
  - **(1)** Ships of 500 gross tonnage and upwards shall be provided with at least one international shore connection complying with the FSS Code.
  - **(2)** Facilities shall be available enabling such a connection to be used on either side of the ship.

#### 102. Fire pump

- **1.** **Pumps accepted as fire pumps**
  Sanitary, ballast, bilge or general service pumps may be accepted as fire pumps, provided that they are not normally used for pumping oil and that if they are subject to occasional duty for the transfer or pumping of oil fuel, suitable change-over arrangements are fitted.
- **2.** **Number of fire pumps**
  Ships shall be provided with independently driven fire pumps as follows:
  - **(1)** in passenger ships of:
    - **(A)** 4,000 gross tonnage and upwards at least three
    - **(B)** less than 4,000 gross tonnage at least two
  - **(2)** in cargo ships of:
    - **(A)** 1,000 gross tonnage and upwards at least two
    - **(B)** less than 1,000 gross tonnage at least two power driven pumps, one of which shall be independently driven.
- **3.** **Arrangement of fire pumps and fire main 【See Guidance】**
  - **(1)** Fire pumps
    The arrangement of sea connections, fire pumps and their sources of power shall be as to ensure that:
    - **(A)** in passenger ships of l,000 gross tonnage and upwards, in the event of a fire in any one compartment all the fire pumps will not be put out of action; and
    - **(B)** in passenger ships of less than 1,000 gross tonnage and in cargo ships, if a fire in any one compartment could put all the pumps out of action, there shall be an alternative means consisting of an emergency fire pump complying with the provisions of the FSS Code with its source of power and sea connection located outside the space where the main fire pumps or their sources of power are located.
  - **(2)** Requirements for the space containing the emergency fire pump
    The space containing the fire pump shall not be contiguous to the boundaries of machinery spaces of category A or those spaces containing main fire pumps. Where this is not practicable, the common bulkhead between the two spaces shall be insulated to a standard of structural fire protection equivalent to that required for a control station in **Ch 7**, **103. 3**.
    No direct access shall be permitted between the machinery space and the space containing the emergency fire pump and its source of power. When this is impracticable, the Society may accept an arrangement where the access is by means of an airlock with the door of the machinery space being of A-60 class standard, and the other door being at least steel, both reasonably gastight, self-closing and without any hold back arrangements. Alternatively, the access may be through a watertight door capable of being operated from a space remote from the machinery space and the space containing the emergency fire pump and unlikely to be cut off in the event of fire in those spaces. In such cases, a second means of access to the space containing the emergency fire pump and its source of power shall be provided.
    Ventilation arrangements to the space containing the independent source of power for the emergency fire pump shall be such as to preclude, as far as practicable, the possibility of smoke from a machinery space fire entering or being drawn into that space.
    - **(A)** Location of the space
    - **(B)** Access to the emergency fire pump
    - **(C)** Ventilation of the emergency fire pump space
  - **(3)** Additional pumps for cargo ships
    In addition, in cargo ships where other pumps, such as general service, bilge and ballast, etc., are fitted in a machinery space, arrangements shall be made to ensure that at least one of these pumps, having the capacity and pressure required by **101. 6** (2) and **102. 4** (2) is capable of providing water to the fire main.
- **4.** **Capacity of fire pumps 【See Guidance】**
  - **(1)** Total capacity of required fire pumps
    The required fire pumps shall be capable of delivering for fire-fighting purposes a quantity of water, at the pressure specified in **101. 6**, as follows:
    - **(A)** pumps in passenger ships, the quantity of water is not less than two thirds of the quantity required to be dealt with by the bilge pumps when employed for bilge pumping; and
    - **(B)** pumps in cargo ships, other than any emergency pump, the quantity of water is not less than four thirds of the required quantity to be dealt with by each of the independent bilge pumps in a passenger ship of the same dimension when employed in bilge pumping, provided that in no cargo ship, need the total required capacity of the fire pumps exceed 180 $\mathrm{m} ^{3} /h$.
  - **(2)** Capacity of each fire pump
    Each of the required fire pumps(other than any emergency pump required in **102. 3** (1) (B) for cargo ships) shall have a capacity not less than 80 % of the total required capacity divided by the minimum number of required fire pumps but in any case not less than 25 $\mathrm{m} ^{3} /h$ and each such pump shall in any event be capable of delivering at least the two required jets of water. These fire pumps shall be capable of supplying the fire main system under the required conditions. Where more pumps than the minimum of required pumps are installed such additional pumps shall have a capacity of at least 25 $\mathrm{m} ^{3} /h$ and shall be capable of delivering at least the two jets of water required in **101. 5** (1).

#### 103. Fire hoses and nozzles 【See Guidance】

- **1.** **General specifications**
  Fire hoses shall be of non-perishable material approved and shall be sufficient in length to project a jet of water to any of the spaces in which they may be required to be used. Each hose shall be provided with a nozzle and the necessary couplings. Hoses specified in this chapter as "fire hoses" shall, together with any necessary fittings and tools, be kept ready for use in conspicuous positions near the water service hydrants or connections. Additionally, in interior locations in passenger ships carrying more than 36 passengers fire hoses shall be connected to the hydrants at all times. Fire hoses shall have a length of at least 10 m, but not more than:
  - **(1)** 15 m in machinery spaces;
  - **(2)** 20 m in other spaces and open decks; and
  - **(3)** 25 m for open decks on ships with a maximum breadth in excess of 30 m.
    Unless one hose and nozzle is provided for each hydrant in the ship, there shall be complete interchangeability of hose couplings and nozzles.
- **2.** **Number and diameter of fire hoses**
  - **(1)** Ships shall be provided with fire hoses the number and diameter of which shall be to the satisfaction of the Society.
  - **(2)** In passenger ships, there shall be at least one fire hose for each of the hydrants required by **101. 5** and these hoses shall be used only for the purposes of extinguishing fires or testing the fire-extinguishing apparatus at fire drills and surveys.
  - **(3)** In cargo ships
    - **(A)** of 1,000 gross tonnage and upwards, the number of fire hoses to be provided shall be one for each 30 m length of the ship and one spare but in no case less than five in all. This number does not include any hoses required in any engine or boiler room. The Society may increase the number of hoses required so as to ensure that hoses in sufficient number are available and accessible at all times, having regard to the type of ship and the nature of trade in which the ship is employed. Ships carrying dangerous goods in accordance with the Rules for Classification of Steel Ships, **Ch. 12** shall be provided with 3 hoses and nozzles, in addition to those required above;
    - **(B)** of less than 1,000 gross tonnage, the number of fire hoses to be provided shall be calculated in accordance with this paragraph. However, the number of hoses shall in no case be less than three.
- **3.** **Size and types of nozzles**
  - **(1)** For the purposes of this chapter, standard nozzle sizes shall be 12 mm, 16 mm and 19 mm or as near thereto as possible. Larger diameter nozzles may be permitted at the discretion of the Society.
  - **(2)** For accommodation and service spaces, a nozzle size greater than 12 mm need not be used.
  - **(3)** For machinery spaces and exterior locations, the nozzle size shall be such as to obtain the maximum discharge possible from two jets at the pressure mentioned in **101. 6** from the smallest pump, provided that a nozzle size greater than 19 mm need not be used.
  - **(4)** Nozzles shall be of an approved dual-purpose type(i.e., spray/jet type) incorporating a shutoff.


### Section 2 Portable Fire Extinguisher

#### 201. Type and design 【See Guidance】

Portable fire extinguishers shall comply with the requirements of the FSS Code.
**20 2. Arrangement of fire extinguishers 【See Guidance】**

- **1.** Accommodation spaces, service spaces and control stations shall be provided with portable fire extinguishers of appropriate types and in sufficient number to the satisfaction of the Society. Ships of 1,000 gross tonnage and upwards shall carry at least five portable fire extinguishers.
- **2.** One of the portable fire extinguishers intended for use in any space shall be stowed near the entrance to that space.
- **3.** Carbon dioxide fire extinguishers shall not be placed in accommodation spaces. In control stations and other spaces containing electrical or electronic equipment or appliances necessary for the safety of the ship, fire extinguishers should be provided whose extinguishing media are neither electrically conductive nor harmful to the equipment and appliances.
- **4.** Fire extinguishers shall be situated ready for use at easily visible places, which can be reached quickly and easily at any time in the event of a fire, and in such a way that their serviceability is not impaired by the weather, vibration or other external factors. Portable fire extinguishers shall be provided with devices which indicate whether they have been used.
  **203. Spare charges**
- **1.** Spare charges shall be provided for 100 % of the first 10 extinguishers and 50 % of the remaining fire extinguishers capable of being recharged on board. Not more than 60 total spare charges are required. Instructions for recharging shall be carried on board.
- **2.** For fire extinguishers which cannot be recharged onboard, additional portable fire extinguishers of the same quantity, type, capacity and number as determined in **1** above shall be provided in lieu of spare charges.


### Section 3 Fixed Fire-extinguishing Systems

#### 301. Types of fixed fire extinguishing systems

- **1.** A fixed fire extinguishing system required by **Sec. 4** below may be any of the following systems: **【See Guidance】**
  - **(1)** a fixed gas fire-extinguishing system complying with the provisions of the FSS Code;
  - **(2)** a fixed high-expansion foam fire-extinguishing system complying with the provisions of the FSS Code; and
  - **(3)** a fixed pressure water-spraying fire-extinguishing system complying with the provisions of the FSS Code.
- **2.** Where a fixed fire-extinguishing system not required by this chapter is installed, it shall meet the requirements of the relevant regulations of this chapter and the FSS Code.
- **3.** Fire-extinguishing systems using Halon 1211, 1301, 2402 and perfluorocarbons shall be prohibited.
- **4.** In general, the Society shall not permit the use of steam as a fire-extinguishing medium in fixed fire-extinguishing systems. Where the use of steam is permitted, it shall be used only in restricted areas as an addition to the required fire-extinguishing system and shall comply with the requirements of the FSS Code.

#### 302. Closing appliances for fixed gas fire-extinguishing systems

Where a fixed gas fire-extinguishing system is used, openings which may admit air to, or allow gas to escape from, a protected space shall be capable of being closed from outside the protected space.

#### 303. Storage rooms of fire extinguishing medium 【See Guidance】

When the fire extinguishing medium is stored outside a protected space, it shall be stored in a room which is located behind the forward collision bulkhead, and is used for no other purposes. Any entrance to such a storage room shall preferably be from the open deck and shall be independent of the protected space. If the storage space is located below deck, it shall be located no more than one deck below the open deck and shall be directly accessible by a stairway or ladder from the open deck. Spaces which are located below deck or spaces where access from the open deck is not provided, shall be fitted with a mechanical ventilation system designed to take exhaust air from the bottom of the space and shall be sized to provide at least 6 air changes per hour. Access doors shall open outwards, and bulkheads and decks including doors and other means of closing any opening therein, which form the boundaries between such rooms and adjacent enclosed spaces shall be gastight. For the purpose of the application of **Tables 8.7.1** to **8.7.8,** such storage rooms shall be treated as fire control stations.

#### 304. Water pumps for other fire-extinguishing systems

Pumps, other than those serving the fire main, required for the provision of water for fire-extinguishing systems required by this chapter, their sources of power and their controls shall be installed outside the space or spaces protected by such systems and shall be so arranged that a fire in the space or spaces protected will not put any such system.


### Section 4 Fire Extinguishing Arrangements In Machinery Spaces

#### 401. Machinery spaces containing oil-fired boilers or oil fuel units 【See Guidance】

- **1.** **Fixed fire-extinguishing systems**
  Machinery spaces of category A containing oil-fired boilers or oil fuel units shall be provided with any one of the fixed fire-extinguishing systems in **301.**. In each case, if the engine and boiler rooms are not entirely separate, or if fuel oil can drain from the boiler room into the engine-room, the combined engine and boiler rooms shall be considered as one compartment.
- **2.** **Additional fire-extinguishing arrangements**
  - **(1)** There shall be in each boiler room or at an entrance outside of the boiler room at least one portable foam applicator unit complying with the provisions of the FSS Code.
  - **(2)** There shall be at least two portable foam extinguishers or equivalent in each firing space in each boiler room and in each space in which a part of the oil fuel installation is situated. There shall be not less than one approved foam-type extinguisher of at least 135 liters capacity or equivalent in each boiler room. These extinguishers shall be provided with hoses on reels suitable for reaching any part of the boiler room. In the case of domestic boilers of less than 175 kW or boilers protected by fixed water-based local application fire-extinguishing systems as required by **406.**, an approved foam-type extinguisher of at least 135 liters capacity is not required. *(2020)*
  - **(3)** In each firing space there shall be a receptacle containing at least 0.1 $\mathrm{m} ^{3}$ sand, sawdust impregnated with soda, or other approved dry material, along with a suitable shovel for spreading the material. An approved portable extinguisher may be substituted as an alternative.

#### 402. Machinery spaces of category A containing internal combustion machinery 【See Guidance】

- **1.** **Fixed fire-extinguishing systems**
  Machinery spaces of category A containing internal combustion machinery shall be provided with one of the fixed fire-extinguishing systems in **301.**.
- **2.** **Additional fire-extinguishing arrangements**
  - **(1)** There shall be at least one portable foam applicator unit complying with the provisions of the FSS Code.
  - **(2)** There shall be in each such space approved foam-type fire extinguishers, each of at least 45 $\mathrm{L}$ capacity or equivalent, sufficient in number to enable foam or its equivalent to be directed on to any part of the fuel and lubricating oil pressure systems, gearing and other fire hazards. In addition, there shall be provided a sufficient number of portable foam extinguishers or equivalent which shall be so located that no point in the space is more than 10 m walking distance from an extinguisher and that there are at least two such extinguishers in each such space. For smaller spaces of cargo ships the Society may consider relaxing this requirement.

#### 403. Machinery spaces containing steam turbines or enclosed steam engines

- **1.** **Fixed fire-extinguishing systems**
  In spaces containing steam turbines or enclosed steam engines used for main propulsion or other purposes having in the aggregate a total output of not less than 375 kW, one of the fire-extinguishing systems specified in **301.** shall be provided if such spaces are periodically unattended.
- **2.** **Additional fire-extinguishing arrangements**
  - **(1)** There shall be approved foam fire extinguishers each of at least 45 $\mathrm{L}$ capacity or equivalent sufficient in number to enable foam or its equivalent to be directed on to any part of the pressure lubrication system, on to any part of the casings enclosing pressure lubricated parts of the turbines, engines or associated gearing, and any other fire hazards. However, such extinguishers shall not be required if protection, at least equivalent to that required by this subparagraph, is provided in such spaces by a fixed fire-extinguishing system fitted in compliance with **301.**.
  - **(2)** There shall be a sufficient number of portable foam extinguishers or equivalent which shall be so located that no point in the space is more than 10 m walking distance from an extinguisher and that there are at least two such extinguishers in each such space, except that such extinguishers shall not be required in addition to any provided in compliance with **401. 2** (2).

#### 404. Other machinery spaces

Where, in the opinion of the Society, a fire hazard exists in any machinery space for which no specific provisions for fire-extinguishing appliances are prescribed in **401.**, **402.** and **403,** there shall be provided in, or adjacent to, that space such a number of approved portable fire extinguishers or other means of fire extinction as the Society may deem sufficient.

#### 405. Additional requirements for passenger ships 【See Guidance】

In passenger ships carrying more than 36 passengers, each machinery space of category A shall be provided with at least two suitable water fog applicators.

#### 406. Fixed local application fire-fighting systems 【See Guidance】

- **1.** It shall apply to passenger ships of 500 gross tonnage and above and cargo ships of 2000 gross tonnage and above.
- **2.** Machinery spaces of category A above 500 $\mathrm{m} ^{3}$ in volume shall, in addition to the fixed fire-extinguishing system required in **401. 1**, be protected by an approved type of fixed water-based or equivalent local application fire-fighting system, based on the guidelines developed by the IMO Organization. In the case of periodically unattended machinery spaces, the fire fighting system shall have both automatic and manual release capabilities. In the case of continuously manned machinery spaces, the fire-fighting system is only required to have a manual release capability.
- **3.** Fixed local application fire-fighting systems are to protect areas such as the following without the necessity of engine shutdown, personnel evacuation, or sealing of the spaces:
  - **(1)** the fire hazard portions of internal combustion machinery;
  - **(2)** boiler fronts;
  - **(3)** the fire hazard portions of incinerators; and
  - **(4)** purifiers for heated fuel oil.
- **4.** Activation of any local application system shall give a visual and distinct audible alarm in the protected space and at continuously manned stations. The alarm shall indicate the specific system activated. The system alarm requirements described within this paragraph are in addition to, and not a substitute for, the detection and fire alarm system required elsewhere in this chapter.


### Section 5 Fire-extinguishing Arrangements In Control Stations, Accommodation and Service Spaces

#### 501. Sprinkler and water spray systems in passenger ships

- **1.** Passenger ships carrying more than 36 passengers shall be equipped with an automatic sprinkler, fire detection and fire alarm system of an approved type complying with the requirements of the FSS Code in all control stations, accommodation and service spaces, including corridors and stairways. Alternatively, control stations, where water may cause damage to essential equipment, may be fitted with an approved fixed fire-extinguishing system of another type. Spaces having little or no fire risk such as voids, public toilets, carbon dioxide rooms and similar spaces need not be fitted with an automatic sprinkler system. **【See Guidance】**
- **2.** In passenger ships carrying not more than 36 passengers, when a fixed smoke detection and fire alarm system complying with the provisions of the FSS Code is provided only in corridors, stairways and escape routes within accommodation spaces, an automatic sprinkler system shall be installed in accordance with regulation **Ch 5 303. 2**.
- **3.** A fixed pressure water-spraying fire-extinguishing system complying with the provisions of the FSS Code shall be installed on cabin balconies of ships to which regulation **Ch 3, 204.** applies, where furniture and furnishings on such balconies are not as defined in regulations **Ch 1, 103. 40** (1), (2), (3), (6) and (7).

#### 502. Sprinkler systems for cargo ships

In cargo ships in which method IIC specified in regulation **Ch 7, 103. 1** (1) (B) is adopted, an automatic sprinkler, fire detection and fire alarm system shall be fitted in accordance with the requirements in regulation **Ch 5, 305. 2**.

#### 503. Spaces containing flammable liquid

- **1.** Paint lockers shall be protected by:
  - **(1)** a carbon dioxide system, designed to give a minimum volume of free gas equal to 40 % of the gross volume of the protected space.
  - **(2)** a dry powder system, designed for at least 0.5 kg/$\mathrm{m} ^{3}$ ;
  - **(3)** a water spraying or sprinkler system, designed for 5 $\mathrm{L}/m ^{2} \cdot \min$. Water spraying systems may be connected to the fire main of the ship; or
  - **(4)** a system providing equivalent protection, as determined by the Society. In any case, the system shall be operable from outside the protected space.
- **2.** Flammable liquid lockers shall be protected by an appropriate fire-extinguishing arrangement approved by the Society. **【See Guidance】**
- **3.** For lockers of a deck area of less than 4 $\mathrm{m}^{ 2}$, which do not give access to accommodation spaces, a carbon dioxide portable fire extinguisher sized to provide a minimum volume of free gas equal to 40 % of the gross volume of the space may be accepted in lieu of a fixed system. A discharge port shall be arranged in the locker to allow the discharge of the extinguisher without having to enter into the protected space. The required portable fire extinguisher shall be stowed adjacent to the port. Alternatively, a port or hose connection may be provided to facilitate the use of fire main water. **【See Guidance】**

#### 504. Deep-fat cooking equipment 【See Guidance】

Deep-fat cooking equipment installed in enclosed spaces or on open decks shall be fitted with the following:

- **1.** An automatic or manual extinguishing system tested to an international standard acceptable to the IMO;
- **2.** A primary and backup thermostat with an alarm to alert the operator in the event of failure of either thermostat;
- **3.** Arrangements for automatically shutting off the electrical power upon activation of the extinguishing system;
- **4.** An alarm for indicating operation of the extinguishing system in the galley where the equipment is installed; and
- **5.** Controls for manual operation of the extinguishing system which are clearly labelled for ready use by the crew.


### Section 6 Fire-extinguishing Arrangements In Cargo Spaces

#### 601. Fixed gas fire-extinguishing systems for general cargo 【See Guidance】

- **1.** Except as provided for in **602.**, the cargo spaces of passenger ships of 1,000 gross tonnage and upwards shall be protected by a fixed carbon dioxide or inert gas fire-extinguishing system complying with the provisions of the FSS Code or by a fixed high expansion foam fire-extinguishing system which gives equivalent protection.
- **2.** Where it is shown to the satisfaction of the Society that a passenger ship is engaged on voyages of such short duration that it would be unreasonable to apply the requirements of **1** and also in ships of less than 1,000 gross tonnage, the arrangements in cargo spaces shall be to the satisfaction of the Society, provided that the ship is fitted with steel hatch covers and effective means of closing all ventilators and other openings leading to the cargo spaces.
- **3.** Except for ro-ro and vehicle spaces, cargo spaces on cargo ships of 2,000 gross tonnage and upwards shall be protected by a fixed carbon dioxide or inert gas fire-extinguishing system complying with the provisions of the FSS Code, or by a fire-extinguishing system which gives equivalent protection.
- **4.** The Society may exempt from the requirements of **3** and **602.**, cargo spaces of any cargo ship if constructed, and solely intended for, the carriage of ore, coal, grain, unseasoned timber, non-combustible cargoes or cargoes which, in the opinion of the Society, constitute a low fire risk. Such exemptions may be granted only if the ship is fitted with steel hatch covers and effective means of closing ventilators and other openings leading to the cargo spaces. The Society shall issue an exemption certificate concerned and shall ensure that the list of cargoes the ship is permitted to carry is attached to the exemption certificate.

#### 602. Fixed gas fire-extinguishing systems for dangerous goods 【See Guidance】

A ship engaged in the carriage of dangerous goods in any cargo spaces shall be provided with a fixed carbon dioxide or inert gas fire-extinguishing system complying with the provisions of the FSS Code or with a fire-extinguishing system which, in the opinion of the Society, gives equivalent protection for the cargoes carried.

#### 603. Firefighting for ships designed to carry containers on or above the weather deck

- **1.** Ships shall carry, in addition to the equipment and arrangements required by **601.** and **602.**, at least one water mist lance. The water mist lance shall consist of a tube with a piercing nozzle which is capable of penetrating a container wall and producing water mist inside a confined space (container, etc.) when connected to the fire main.
- **2.** Ships designed to carry five or more tiers of containers on or above the weather deck shall carry, in addition to the requirements of **1**, mobile water monitors* as follows: **【See Guidance】**
  - ships with breadth less than 30 m: at least two mobile water monitors; or
  - ships with breadth of 30 m or more: at least four mobile water monitors.
  - **(1)** The mobile water monitors, all necessary hoses, fittings and required fixing hardware shall be kept ready for use in a location outside the cargo space area not likely to be cut-off in the event of a fire in the cargo spaces.
  - **(2)** A sufficient number of fire hydrants shall be provided such that:
    - **(A)** all provided mobile water monitors can be operated simultaneously for creating effective water barriers forward and aft of each container bay;
    - **(B)** the two jets of water required by **101. 6** can be supplied at the pressure required by **101. 5** (1); and
    - **(C)** each of the required mobile water monitors can be supplied by separate hydrants at the pressure necessary to reach the top tier of containers on deck.
  - **(3)** The mobile water monitors may be supplied by the fire main, provided the capacity of fire pumps and fire main diameter are adequate to simultaneously operate the mobile water monitors and two jets of water from fire hoses at the required pressure values. If carrying dangerous goods, the capacity of fire pumps and fire main diameter shall also comply with **Ch 12**, as far as applicable to on-deck cargo areas.
  - **(4)** The operational performance of each mobile water monitor shall be tested during initial survey on board the ship to the satisfaction of the Administration. The test shall verify that:
    - **(A)** the mobile water monitor can be securely fixed to the ship structure ensuring safe and effective operation; and
    - **(B)** the mobile water monitor jet reaches the top tier of containers with all required monitors and water jets from fire hoses operated simultaneously.


### Section 7 Cargo Tank Protection

#### 701. Fixed deck foam systems 【See Guidance】

- **1.** For tankers of 20,000 tonnes deadweight and upwards, a fixed deck foam system shall be provided in accordance with the requirements of the FSS Code, except that, in lieu of the above, the Society, after having given consideration to the ship's arrangement and equipment, may accept other fixed installations if they afford protection equivalent to the above. The requirements for alternative fixed installations shall comply with the requirements in **2**.
- **2.** In accordance with **1**, where the Society accepts an equivalent fixed installation in lieu of the fixed deck foam system, the installation shall:
  - **(1)** be capable of extinguishing spill fires and also preclude ignition of spilled oil not yet ignited;
  - **(2)** be capable of combating fires in ruptured tanks.
- **3.** Tankers of less than 20,000 tonnes deadweight shall be provided with a deck foam system complying with the requirements of the FSS Code.


### Section 8 Protection of Cargo Pump Room

#### 801. Fixed fire-extinguishing systems 【See Guidance】

Each cargo pump-room shall be provided with one of the following fixed fire-extinguishing systems operated from a readily accessible position outside the pump-room. Cargo pump-rooms shall be provided with a system suitable for machinery spaces of category A.

- **1.** A carbon dioxide system complying with the provisions the FSS Code and with the following requirements :
  - **(1)** the alarms giving audible warning of the release of fire-extinguishing medium shall be safe for use in a flammable cargo vapour/air mixture; and
  - **(2)** a notice shall be exhibited at the controls stating that due to the electrostatic ignition hazard, the system is to be used only for fire extinguishing and not for inerting purposes.
- **2.** A high-expansion foam system complying with the provisions of the FSS Code, provided that the foam concentrate supply is suitable for extinguishing fires involving the cargoes carried.
- **3.** A fixed pressure water-spraying system complying with the provisions of the FSS Code.

#### 802. Quantity of fire-extinguishing medium

Where the extinguishing medium used in the cargo pump-room system is also used in systems serving other spaces, the quantity of medium provided or its delivery rate need not be more than the maximum required for the largest compartment.


### Section 9 Fire-fighter's Outfit

#### 901. Types of fire-fighter's outfits 【See Guidance】

Fire-fighter's outfits shall comply with the FSS Code.

#### 902. Number of fire-fighter's outfits

- **1.** Ships shall carry at least two fire-fighter's outfits.
- **2.** In addition, in passenger ships there shall be provided:
  - **(1)** for every 80 $\mathrm{m}$, or part thereof, of the aggregate of the lengths of all passenger spaces and service spaces on the deck which carries such spaces or, if there is more than one such deck, on the deck which has the largest aggregate of such lengths, two fire-fighter's outfits and, in addition, two sets of personal equipment, each set comprising the items stipulated in the FSS Code. In passenger ships carrying more than 36 passengers, two additional fire-fighter's outfits shall be provided for each main vertical zone. However, for stairway enclosures which constitute individual main vertical zones and for the main vertical zones in the fore or aft end of a ship which do not contain spaces of categories ⑥, ⑦, ⑧, ⑫ defined in regulation **Ch 7, 102. 3** (2), no additional fire-fighter's outfits are required; and
  - **(2)** ships carrying more than 36 passengers, for each pair of breathing apparatus there shall be provided one water fog applicator which shall be stored adjacent to such apparatus.
- **3.** In addition, in tankers, two fire-fighter's outfits shall be provided.
- **4.** The Society may require additional sets of personal equipment and breathing apparatus, having due regard to the size and type of the ship.
- **5.** Two spare charges shall be provided for each required breathing apparatus. Passenger ships carrying not more than 36 passengers and cargo ships that are equipped with suitably located means for fully recharging the air cylinders free from contamination, need carry only one spare charge for each required apparatus. In passenger ships carrying more than 36 passengers, at least two spare charges for each breathing apparatus shall be provided.
- **6.** Passenger ships carrying more than 36 passengers shall be fitted with a suitably located means for fully recharging breathing air cylinders, free from contamination. The means for recharging shall be either :
  - **(1)** breathing air compressors supplied from the main and emergency switchboard, or independently driven, with a minimum capacity of 60 l/min per required breathing apparatus, not to exceed 420 l/min; or
  - **(2)** self-contained high-pressure storage systems of suitable pressure to recharge the breathing apparatus used on board, with a capacity of at least 1,200 $\mathrm{L}$ per required breathing apparatus, not to exceed 50,000 $\mathrm{L}$ of free air.
- **7.** An onboard means of recharging breathing apparatus cylinders used during drills shall be provided or a suitable number of spare cylinders shall be carried onboard to replace those used.

#### 903. Storage of fire-fighter's outfits

- **1.** The fire-fighter's outfits or sets of personal equipment shall be kept ready for use in an easily accessible location that is permanently and clearly marked and, where more than one fire-fighter's outfit or more than one set of personal equipment is carried, they shall be stored in widely separated positions.
- **2.** In passenger ships, at least two fire-fighter's outfits and, in addition, one set of personal equipment shall be available at any one position. At least two fire-fighter's outfits shall be stored in each main vertical zone.

#### 904. Fire-fighter's communication 【See Guidance】

A minimum of two-way portable radiotelephone apparatus for each fire party for fire-fighter's communication shall be carried on board. Those two-way portable radiotelephone apparatus shall be of an explosion-proof type or intrinsically safe.


### Section 10 Fire-extinguishing media restrictions (2025)

#### 1001. Fire-extinguishing media restrictions

- **1.** Ships constructed on or after 1 January 2026, use or storage of extinguishing media containing perfluorooctane sulfonic acid (PFOS) shall be prohibited. The prohibited substances in this paragraph shall be delivered to appropriate shore-based reception facilities when removed from the ship.
- **2.** Ships constructed before January 2026 shall comply with above regulation **1.** not later than the date of the first survey on or after 1 January 2026. ![](images/image4.png)
