# PART 8 Fire Protection and Fire Extinction

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-08-E / 2025 / EN / Rules

## CHAPTER 9 STRUCTURAL INTEGRITY

### Section 1 Material

#### 101. Material of hull, superstructures, structural bulkheads, decks and deckhouses 【See Guidance】

The hull, superstructures, structural bulkheads, decks and deckhouses shall be constructed of steel or other equivalent material. For the purpose of applying the definition of steel or other equivalent material as given in **Ch 1, 103. 43** the "applicable fire exposure" shall be according to the integrity and insulation standards given in **Tables 8.7.1** to **8.7.4.** For example, where divisions such as decks or sides and ends of deckhouses are permitted to have "B-0" fire integrity, the "applicable fire exposure shall be half an hour.


### Section 2 Structure of aluminium alloy

#### 201. Structure of aluminium alloy

Unless otherwise specified in **101.**, in cases where any part of the structure is of aluminium alloy, the following shall apply:

- **1.** the insulation of aluminium alloy components of "A" or "B" class divisions, except structure which, in the opinion of the Society, is non-load-bearing, shall be such that the temperature of the structural core does not rise more than 200 ℃ above the ambient temperature at any time during the applicable fire exposure to the standard fire test; and **【See Guidance】**
- **2.** special attention shall be given to the insulation of aluminium alloy components of columns, stanchions and other structural members required to support lifeboat and liferaft stowage, launching and embarkation areas, and "A" and "B" class divisions to ensure:
  - **(1)** that for such members supporting lifeboat and liferaft areas and "A" class divisions, the temperature rise limitation specified in **1** shall apply at the end of one hour; and
  - **(2)** that for such members required to support "B" class divisions, the temperature rise limitation specified in **1** shall apply at the end of half an hour.


### Section 3 Machinery Spaces of Category A

#### 301. Machinery spaces of category A

- **1.** Crowns and casings of machinery spaces of category A shall be of steel construction and shall be insulated as required by **Tables 8.7.5** and **8.7.7,** as appropriate. **【See Guidance】**
- **2.** The floor plating of normal passageways in machinery spaces of category A shall be made of steel.


### Section 4 Materials of Overboard Fittings

#### 401. Materials of overboard fittings 【See Guidance】

Materials readily rendered ineffective by heat shall not be used for overboard scuppers, sanitary discharges, and other outlets which are close to the waterline and where the failure of the material in the event of fire would give rise to danger of flooding.


### Section 5 Protection of Cargo Tank Structure Against Pressure Or Vacuum In Tankers

#### 501. General

The venting arrangements shall be so designed and operated as to ensure that neither pressure nor vacuum in cargo tanks shall exceed design parameters and be such as to provide for

- **1.** the flow of the small volumes of vapour, air or inert gas mixtures caused by thermal variations in a cargo tank in all cases through pressure/vacuum valves; and **【See Guidance】**
- **2.** the passage of large volumes of vapour, air or inert gas mixtures during cargo loading and ballasting, or during discharging.

#### 502. Openings for small flow by thermal variations 【See Guidance】

Openings for pressure release required by **501. 1** shall have as great a height as is practicable above the cargo tank deck to obtain maximum dispersal of flammable vapours, but in no case less than 2 m above the cargo tank deck; and be arranged at the furthest distance practicable but not less than 5 m from the nearest air intakes and openings to enclosed spaces containing a source of ignition and from deck machinery and equipment which may constitute an ignition hazard. Anchor windlass and chain locker openings constitute an ignition hazard. For tankers constructed on or after 1 January 2017, the openings shall be arranged in accordance with **Ch 2**, **403. 4** (1).

#### 503. Safety measures in cargo tanks

- **1.** **Preventive measures against liquid rising in the venting system**
  Provisions shall be made to guard against liquid rising in the venting system to a height which would exceed the design head of cargo tanks. This shall be accomplished by high-level alarms or overflow control systems or other equivalent means, together with independent gauging devices and cargo tank filling procedures. For the purposes of this regulation, spill valves are not considered equivalent to an overflow system.
- **2.** **Secondary means for pressure/vacuum relief 【See Guidance】**
  A secondary means of allowing full flow relief of vapour, air or inert gas mixtures to prevent over-pressure or under-pressure in the event of failure of the arrangements in **501. 2.** In addition, for tankers, the secondary means shall be capable of preventing over-pressure or under-pressure in the event of damage to, or inadvertent closing of, the means of isolation required in **Ch 2**, **403. 4** (1). Alternatively, pressure sensors may be fitted in each tank protected by the arrangement required in **501. 2,** with a monitoring system in the ship's cargo control room or the position from which cargo operations are normally carried out. Such monitoring equipment shall also provide an alarm facility which is activated by detection of over-pressure or under-pressure conditions within a tank. *(2018)*
- **3.** **Bypasses in vent mains**
  Pressure/vacuum valves required by **501. 1** may be provided with a bypass arrangement when they are located in a vent main or masthead riser. Where such an arrangement is provided there shall be suitable indicators to show whether the bypass is open or closed.
- **4.** **Pressure/vacuum-breaking devices**
  One or more pressure/vacuum-breaking devices shall be provided to prevent the cargo tanks from being subject to:
  - **(1)** a positive pressure, in excess of the test pressure of the cargo tank, if the cargo were to be loaded at the maximum rated capacity and all other outlets are left shut; and
  - **(2)** a negative pressure in excess of 700 mm water gauge if cargo were to be discharged at the maximum rated capacity of the cargo pumps and the inert gas blowers were to fail.
    Such devices shall be installed on the inert gas main unless they are installed in the venting system required by regulation **Ch 2, 403. 1** or on individual cargo tanks. The location and design of the devices shall be in accordance with regulation **Sec 5** and **Ch 2, 403.**

#### 504. Size of vent outlets 【See Guidance】

Vent outlets for cargo loading, discharging and ballasting required by **501. 2** shall be designed on the basis of the maximum designed loading rate multiplied by a factor of at least 1.25 to take account of gas evolution, in order to prevent the pressure in any cargo tank from exceeding the design pressure. The master shall be provided with information regarding the maximum permissible loading rate for each cargo tank and in the case of combined venting systems, for each group of cargo tanks. ![](images/image11.png)
