# PART 8 Fire Protection and Fire Extinction

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-08-E / 2025 / EN / Rules

## CHAPTER 12 CARRIAGE OF DANGEROUS GOODS

### Section 1 General Requirements

#### 101. General requirements 【See Guidance】

- **1.** In addition, ship types and cargo spaces, referred to in **2**, intended for the carriage of dangerous goods shall comply with the requirements of this regulation, as appropriate, except when carrying dangerous goods in limited quantities and excepted quantities unless such requirements have already been met by compliance with the requirements elsewhere in this chapter. The types of ships and modes of carriage of dangerous goods are referred to in **2** and in **Table 8.12.1**. Cargo ships of less than 500 gross tonnage shall comply with this regulation, but Society may reduce the requirements and such reduced requirements shall be recorded in the document of compliance.
- **2.** The following ship types and cargo spaces shall govern the application of **Tables 8.12.1** and **8.12.2**:
  - **(1)** ships and cargo spaces not specifically designed for the carriage of freight containers, but intended for the carriage of dangerous goods in packaged form including goods in freight containers and portable tanks;
  - **(2)** purpose-built container ships and cargo spaces intended for the carriage of dangerous goods in freight containers and portable tanks.
  - **(3)** ro-ro ships and ro-ro spaces intended for the carriage of dangerous goods.
  - **(4)** ships and cargo spaces intended for the carriage of solid dangerous goods in bulk; and
  - **(5)** ships and cargo spaces intended for carriage of dangerous goods other than liquids and gases in bulk in shipborne barges.


### Section 2 Special Requirements

#### 201. Special requirements

Unless otherwise specified, the following requirements shall govern the application of **Tables 8.12.1, 8.12.2** and **8.12.3** to both "on-deck" and "under-deck" stowage of dangerous goods where the numbers of the following paragraphs are indicated in the first column of the tables.

- **1.** **Water supplies 【See Guidance】**
  - **(1)** Arrangements shall be made to ensure immediate availability of a supply of water from the fire main at the required pressure either by permanent pressurization or by suitably placed remote arrangements for the fire pumps.
  - **(2)** The quantity of water delivered shall be capable of supplying four nozzles of a size and at pressures as specified in **Ch. 8, Sec 1** capable of being trained on any part of the cargo space when empty. This amount of water may be applied by equivalent means to the satisfaction of the Society.
  - **(3)** Means shall be provided for effectively cooling the designated underdeck cargo space by at least 5 $\mathrm{L}/m i n$ per square meter of the horizontal area of cargo spaces, either by a fixed arrangement of spraying nozzles or flooding the cargo space with water. Hoses may be used for this purpose in small cargo spaces and in small areas of larger cargo spaces at the discretion of the Society. However, the drainage and pumping arrangements shall be such as to prevent the build-up of free surfaces. The drainage system shall be sized to remove no less than 125 % of the combined capacity of both the water spraying system pumps and the required number of fire hose nozzles. The drainage system valves shall be operable from outside the protected space at a position in the vicinity of the extinguishing system controls. Bilge wells shall be of sufficient holding capacity and shall be arranged at the side shell of the ship at a distance from each other of not more than 40 $\mathrm{m}$ in each watertight compartment. If this is not possible, the adverse effect upon stability of the added weight and free surface of water shall be taken into account to the extent deemed necessary by the Society in its approval of the stability information.
  - **(4)** Provision to flood a designated under-deck cargo space with suitable specified media may be substituted for the requirements in (3).
  - **(5)** The total required capacity of the water supply shall satisfy (2) and (3), if applicable, simultaneously calculated for the largest designated cargo space. The capacity requirements of (2) shall be met by the total capacity of the main fire pump(s) not including the capacity of the emergency fire pump, if fitted. If a drencher system is used to satisfy (3), the drencher pump shall also be taken into account in this total capacity calculation.
- **2.** **Sources of ignition 【See Guidance】**
  Electrical equipment and wiring shall not be fitted in enclosed cargo spaces or vehicle spaces unless it is essential for operational purposes in the opinion of the Society. However, if electrical equipment is fitted in such spaces, it shall be of a certified safe type for use in the dangerous environments to which it may be exposed unless it is possible to completely isolate the electrical system (e.g. by removal of links in the system, other than fuses). Cable penetrations of the decks and bulkheads shall be sealed against the passage of gas or vapour. Through runs of cables and cables within the cargo spaces shall be protected against damage from impact. Any other equipment which may constitute a source of ignition of flammable vapour shall not be permitted.
- **3.** **Detection system**
  Ro-ro spaces shall be fitted with a fixed fire detection and fire alarm system complying with the requirements of the FSS Code. All other types of cargo spaces shall be fitted with either a fixed fire detection and fire alarm system or a sample extraction smoke detection system complying with the requirements of the FSS Code. If a sample extraction smoke detection system is fitted, particular attention shall be made to the FSS Code in order to prevent the leakage of toxic fumes into occupied areas.
- **4.** **Ventilation arrangement 【See Guidance】**
  - **(1)** Adequate power ventilation shall be provided in enclosed cargo spaces. The arrangement shall be such as to provide for at least six air changes per hour in the cargo space based on an empty cargo space and for removal of vapours from the upper or lower parts of the cargo space, as appropriate.
  - **(2)** The fans shall be such as to avoid the possibility of ignition of flammable gas air mixtures. Suitable wire mesh guards shall be fitted over inlet and outlet ventilation openings.
  - **(3)** Natural ventilation shall be provided in enclosed cargo spaces intended for the carriage of solid dangerous goods in bulk, where there is no provision for mechanical ventilation.
- **5.** **Bilge pumping 【See Guidance】**
  - **(1)** Where it is intended to carry flammable (liquids with flash point less than 23 ℃) or toxic liquids in enclosed cargo spaces, the bilge pumping system shall be designed to protect against inadvertent pumping of such liquids through machinery space piping or pumps. Where large quantities of such liquids are carried, consideration shall be given to the provision of additional means of draining those cargo spaces.
  - **(2)** If the bilge drainage system is additional to the system served by pumps in the machinery space, the capacity of the system shall be not less than 10 $\mathrm{m} ^{3} /h$ per cargo space served. If the additional system is common, the capacity need not exceed 25 $\mathrm{m} ^{3} /h$. The additional bilge system need not be arranged with redundancy.
  - **(3)** Whenever flammable or toxic liquids are carried, the bilge line into the machinery space shall be isolated either by fitting a blank flange or by a closed lockable valve.
  - **(4)** Enclosed spaces outside machinery spaces containing bilge pumps serving cargo spaces intended for carriage of flammable or toxic liquids should be fitted with separate mechanical ventilation giving at least 6 air changes per hour. If the space has access from another enclosed space, the door shall be self-closing.
  - **(5)** If bilge drainage of cargo spaces is arranged by gravity drainage, the drainage shall be either led directly overboard or to a closed drain tank located outside the machinery spaces. The tank shall be provided with a vent pipe to a safe location on the open deck. Drainage from a cargo space into bilge wells in a lower space is only permitted if that space satisfies the same requirements as the cargo space above.
- **6.** **Personnel protection 【See Guidance】**
  - **(1)** Four sets of full protective clothing resistant to chemical attack shall be provided in addition to the fire-fighter's outfits required by **Ch 8, Sec 9** and shall be selected taking into account the hazards associated with the chemicals being transported and the recognized standards developed according to the class and physical state. The protective clothing shall cover all skin, so that no part of the body is unprotected.
  - **(2)** At least two self-contained breathing apparatuses additional to those required by **Ch 8, Sec 9** shall be provided. Two spare charges suitable for use with the breathing apparatus shall be provided for each required apparatus. Passenger ships carrying not more than 36 passengers and cargo ships that are equipped with suitably located means for fully recharging the air cylinders free from contamination, need carry only one spare charge for each required apparatus.
- **7.** **Portable fire extinguishers 【See Guidance】**
  Portable fire extinguishers with a total capacity of at least 12 $\mathrm{kg}$ of dry powder or equivalent shall be provided for the cargo spaces. These extinguishers shall be in addition to any portable fire extinguishers required elsewhere in this chapter.
- **8.** **Insulation of machinery space boundaries 【See Guidance】**
  Bulkheads forming boundaries between cargo spaces and machinery spaces of category A shall be insulated to "A-60" class standard, unless the dangerous goods are stowed at least 3 m horizontally away from such bulkheads. Other boundaries between such spaces shall be insulated to "A-60" class standard.
- **9.** **Water spray system**
  Each open ro-ro space having a deck above it and each space deemed to be a closed ro-ro space not capable of being sealed, shall be fitted with an approved fixed pressure water-spraying system for manual operation which shall protect all parts of any deck and vehicle platform in the space, except that the Society may permit the use of any other fixed fire-extinguishing system that has been shown by full-scale test to be no less effective. However, the drainage and pumping arrangements shall be such as to prevent the build-up of free surfaces. The drainage system shall be sized to remove no less than 125 % of the combined capacity of both the water spraying system pumps and the required number of fire hose nozzles. The drainage system valves shall be operable from outside the protected space at a position in the vicinity of the extinguishing system controls. Bilge wells shall be of sufficient holding capacity and shall be arranged at the side shell of the ship at a distance from each other of not more than 40 m in each watertight compartment. If this is not possible the adverse effect upon stability of the added weight and free surface of water shall be taken into account to the extent deemed necessary by the Society in its approval of the stability information.
- **10.** **Separation of ro-ro spaces**
  - **(1)** In ships having ro-ro spaces, a separation shall be provided between a closed ro-ro space and an adjacent open ro-ro space. The separation shall be such as to minimize the passage of dangerous vapours and liquids between such spaces. Alternatively, such separation need not be provided if the ro-ro space is considered to be a closed cargo space over its entire length and shall fully comply with the relevant special requirements of this regulation.
  - **(2)** In ships having ro-ro spaces, a separation shall be provided between a closed ro-ro space and the adjacent weather deck. The separation shall be such as to minimize the passage of dangerous vapours and liquids between such spaces. Alternatively, a separation need not be provided if the arrangements of the closed ro-ro spaces are in accordance with those required for the dangerous goods carried on adjacent weather deck.

    | Regulation 101.2<br>Ch 12 | Weather decks (1) to (5) inclusive | (1)<br>Not specifically designed | (2)<br>Container cargo spaces | (3) |   | (4)<br>Solid dangerous goods in bulk | (5)<br>Shipborne barges |
    | --- | --- | --- | --- | --- | --- | --- | --- |
    | Regulation 101.2<br>Ch 12 | Weather decks (1) to (5) inclusive | (1)<br>Not specifically designed | (2)<br>Container cargo spaces | Closed ro-ro cargo spaces5 | Open ro-ro cargo spaces | (4)<br>Solid dangerous goods in bulk | (5)<br>Shipborne barges |
    | 201. 1 (1) | x | x | x | x | x | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | x |
    | 201. 1 (2) | x | x | x | x | x | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | - |
    | 201. 1 (3) | - | x | x | x | x | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | x |
    | 201. 1 (4) | - | x | x | x | x | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | x |
    | 201. 2 | - | x | x | x | x | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | x^4 |
    | 201. 3 | - | x | x | x | - | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | x^4 |
    | 201. 4 (1) | - | x | x^1 | x | - | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | x^4 |
    | 201. 4 (2) | - | x | x^1 | x | - | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | x^4 |
    | 201. 5 | - | x | x | x | - | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | - |
    | 201. 6 (1) | x | x | x | x | x | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | - |
    | 201. 6 (2) | x | x | x | x | x | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | - |
    | 201. 7 | x | x | - | -_ | x | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | - |
    | 201. 8 | x | x | x^2 | x | x | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | - |
    | 201. 9 | - | - | - | x3 | x | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | - |
    | 201. 10 (1) | - | - | - | x | - | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | - |
    | 201. 10 (2) | - | - | - | x | - | For application of requirements of regulation **Ch 12** to different classes of dangerous goods. See **table 8.12.2** | - |

    Where "x" appears in **Table 8.12.1** it means this requirement is applicable to all classes of dangerous goods as given in the appropriate line of **Table 8.12.3**, except as indicated by the notes.
    Notes :
- **1.** For classes 4 and 5.1 solids not applicable to closed freight containers. For classes 2, 3, 6.1 and 8 when carried in closed freight containers, the ventilation rate may be reduced to not less than two air changes per hour. For classes 4 and 5.1 liquids when carried in closed freight containers, the ventilation rate may be reduced to not less than two air changes per hour. For the purpose of this requirement, a portable tank is a closed freight container.
- **2.** Applicable to decks only.
- **3.** Applies only to closed ro-ro spaces, not capable of being sealed.
- **4.** In the special case where the barges are capable of containing flammable vapours or alternatively if they are capable of discharging flammable vapours to a safe space outside the barge carrier compartment by means of ventilation ducts connected to the barges, these requirements may be reduced or waived to the satisfaction of the Society.
- **5.** Special category spaces shall be treated as closed ro-ro spaces when dangerous goods are carried.

  | Class | 4.1 | 4.2 | 4.36 | 5.1 | 6.1 | 8 | 9 |
  | --- | --- | --- | --- | --- | --- | --- | --- |
  | Ch 12 |   |   |   |   |   |   |   |
  | 201. 1 (1) | x | x | - | x | - | - | x |
  | 201. 1 (2) | x | x | - | x | - | - | x |
  | 201. 2 | x | x^7 | x | x^8 | - | - | x^8 |
  | 201. 4 (1) | - | x^7 | x | - | - | - | -_ |
  | 201. 4 (2) | x^9 | x^7 | x | x^7,9 | - | - | x^7,9 |
  | 201. 4 (3) | x | x | x | x | x | x | x |
  | 201. 6 | x | x | x | x | x | x | x |
  | 201. 8 | x | x | x | x^7 | _- | -_ | x^10 |

  Notes:
- **6.** The hazards of substances in this class which may be carried in bulk are such that special consideration must be given by the Society to the construction and equipment of the ship involved in addition to meeting the requirements enumerated in this table.
- **7.** Only applicable to Seedcake containing solvent extractions, to Ammonium nitrate and to Ammonium nitrate fertilizers.
- **8.** Only applicable to Ammonium nitrate and to Ammonium nitrate fertilizers. However, a degree of protection in accordance with standards contained in the International Electrotechnical Commission publication 60079, Electrical Apparatus for Explosive Gas Atmospheres, is sufficient.
- **9.** Only suitable wire mesh guards are required.
- **10.** The requirements of the International Maritime Solid Bulk Cargoes (IMSBC) Code, as amended, are sufficient.

  | Class | 1.1 to 1.6 | 1.4S | 2.1 | 2.2 | 2.3<br>flammable<br>^20 | 2.3<br>non-flammable | 3<br>FP^15<br>〈<br>23℃ | 3<br>23℃<br>≤FP^15≤60℃ | 4.1 | 4.2 | 4.3<br>liquids<br>^21 | 4.3<br>solids | 5.1 | 5.2<br>^16 | 6.1<br>liquids<br>FP^15<<br>23℃ | 6.1<br>liquids<br>23℃≤<br>FP^15≤60℃ | 6.1<br>liquids | 6.1<br>solids | 8<br>liquids<br>FP^15<<br>23℃ | 8<br>liquids<br>23℃≤<br>FP^15≤60℃ | 8<br>liquids | 8<br>solids | 9 |
  | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
  | Ch 12 |   |   |   |   |   |   |   |   |   |   |   |   |   |   |   |   |   |   |   |   |   |   |   |
  | 201.1(1) | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x |
  | 201.1(2) | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | - |
  | 201.1(3) | x | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - |
  | 201.1(4) | x | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - | - |
  | 201.2 | x | - | x | - | x | - | x | - | - | - | x^18 | - | - | - | x | - | - | - | x | - | - | - | x^17 |
  | 201.3 | x | x | x | x | - | x | x | x | x | x | x | x | x | - | x | x | x | x | x | x | x | x | - |
  | 201.4(1) | - | - | x | - | - | x | x | - | x^11 | x^11 | x | x | x^11 | - | x | x | - | x^11 | x | x | - | - | x^11 |
  | 201.4(2) | - | - | x | - | - | - | x | - | - | - | - | - | - | - | x | - | - | - | x | - | - | - | x^17 |
  | 201.5 | - | - | - | - | - | - | x | - | - | - | - | - | - | - | x | x | x | - | x | x^19 | x^19 | - | - |
  | 201.6 | - | - | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x^14 |
  | 201.7 | - | - | - | - | - | - | x | x | x | x | x | x | x | - | x | x | - | - | x | x | - | - | - |
  | 201.8 | x^12 | - | x | x | x | x | x | x | x | x | x | x | x^13 | x | x | x | - | - | x | x | - | - | - |
  | 201.9 | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x |
  | 201.10.(1) | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x |
  | 201.10.(2) | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x | x |

  Notes
- **11.** When "mechanically-ventilated spaces" are required by the International Maritime Dangerous Goods Code, as amended.
- **12.** Stow 3 m horizontally away from the machinery space boundaries in all cases.
- **13.** Refer to the International Maritime Dangerous Goods Code, as amended.
- **14.** As appropriate to the goods to be carried.
- **15.** FP means flashpoint.
- **16.** Under the provisions of the IMDG Code, stowage of class 5.2 dangerous goods under deck or in enclosed ro-ro spaces is prohibited.
- **17.** Only applicable to dangerous goods evolving flammable vapour listed in the IMDG Code.
- **18.** Only applicable to dangerous goods having a flashpoint less than 23ºC listed in the IMDG Code.
- **19.** Only applicable to dangerous goods having a subsidiary risk class 6.1.
- **20.** Under the provisions of the IMDG Code, stowage of class 2.3 having subsidiary risk class 2.1 under deck or in enclosed ro-ro spaces is prohibited.
- **21.** Under the provisions of the IMDG Code, stowage of class 4.3 liquids having a flashpoint less than 23ºC under deck or in enclosed ro-ro spaces is prohibited.


### Section 3 Document of Compliance

#### 301. Document of Compliance 【See Guidance】

The Administration shall provide the ship with an appropriate document as evidence of compliance of construction and equipment with the requirements of this chapter. Certification for dangerous goods, except solid dangerous goods in bulk, is not required for those cargoes specified as class 6.2 and 7 and dangerous goods in limited quantities and excepted quantities. ![](images/image14.png)
