# PART 8 Fire Protection and Fire Extinction

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-08-E / 2025 / EN / Rules

## CHAPTER 13 PROTECTION OF VEHICLE, SPECIAL CATEGORY AND RO-RO SPACES

### Section 1 General Requirements

#### 101. Application

- **1.** In addition, as appropriate, vehicle, special category and ro-ro spaces shall comply with the requirements of this regulation.
- **2.** On all ships, vehicles with fuel in their tanks for their own propulsion may be carried in cargo spaces other than vehicle, special category or ro-ro spaces, provided that all the following conditions are met: *(2020)*
  - **(1)** the vehicles do not use their own propulsion within the cargo spaces;
  - **(2)** the cargo spaces are in compliance with the appropriate requirements of regulation 19; and
  - **(3)** the vehicles are carried in accordance with the IMDG Code, as defined in SOLAS VII/1.1."

#### 102. Basic principles for passenger ships

- **1.** The basic principle underlying the provisions of this regulation is that the main vertical zoning required by **Ch 7, Sec 1** may not be practicable in vehicle spaces of passenger ships and, therefore, equivalent protection must be obtained in such spaces on the basis of a horizontal zone concept and by the provision of an efficient fixed fire-extinguishing system. Based on this concept, a horizontal zone for the purpose of this regulation may include special category spaces on more than one deck provided that the total overall clear height for vehicles does not exceed 10 m. **【See Guidance】**
- **2.** The basic principle underlying the provisions of **1.** are also applicable to ro-ro spaces.
- **3.** The requirements of ventilation systems, openings in "A" class divisions and penetrations in "A" class divisions for maintaining the integrity of vertical zones in this chapter shall be applied equally to decks and bulkheads forming the boundaries separating horizontal zones from each other and from the remainder of the ship.


### Section 2 Precaution against ignition of flammable vapours in closed vehicle spaces closed ro-ro spaces and special category spaces

#### 201. Ventilation systems

- **1.** **Capacity of ventilation systems**
  There shall be provided an effective power ventilation system sufficient to give at least the following air changes. The Society may require an increased number of air changes when vehicles are being loaded and unloaded.
  - **(1)** In case passenger ships
    - **(A)** Special category spaces ; 10 air changes per hour
    - **(B)** Closed ro-ro and vehicle spaces other than special category spaces for ships carrying more than 36 passengers ; 10 air changes per hour
    - **(C)** Closed ro-ro and vehicle spaces other than special category spaces for ships carrying not more than 36 passengers ; 6 air changes per hour
  - **(2)** In case cargo ships ; 6 air changes per hour
- **2.** **Performance of ventilation systems shall be satisfied as follows.**
  - **(1)** In passenger ships, the power ventilation system shall be separated from other ventilation systems. The power ventilation system shall be operated to give at least the number of air changes required in **1** at all times when vehicles are in such spaces, except where an air quality control system in accordance with (4) is provided. Ventilation ducts serving such cargo spaces capable of being effectively sealed shall be separated for each such space. The system shall be capable of being controlled from a position outside such spaces. *(2018)*
  - **(2)** In cargo ships, the ventilation fans shall normally be run continuously and give at least the number of air changes required in **1** whenever vehicles are on board, except where an air quality control system in accordance with (4) is provided. Where this is impracticable, they shall be operated for a limited period daily as weather permits and in any case for a reasonable period prior to discharge, after which period the ro-ro or vehicle space shall be proved gas-free. One or more portable combustible gas detecting instruments shall be carried for this purpose. The system shall be entirely separate from other ventilating systems. Ventilation ducts serving ro-ro or vehicle spaces shall be capable of being effectively sealed for each cargo space. The system shall be capable of being controlled from a position outside such spaces. *(2018)*
  - **(3)** The ventilation system shall be such as to prevent air stratification and the formation of air pockets.
  - **(4)** For all ships, where an air quality control system is provided based on the guidelines developed by IMO, the ventilation system may be operated at a decreased number of air changes and/or a decreased amount of ventilation. This relaxation does not apply to spaces to which at least ten air changes per hour is required by **202. 2** and spaces subject to **Sec.6** and **Ch 12, 201. 4** (1)**.** *(2018)* **【See Guidance】**
- **3.** **Indication of ventilation systems 【See Guidance】**
  Means shall be provided on the navigation bridge to indicate any loss of the required ventilating capacity.
- **4.** **Closing appliances and ducts**
  - **(1)** Arrangements shall be provided to permit a rapid shutdown and effective closure of the ventilation system from outside of the space in case of fire, taking into account the weather and sea conditions. **【See Guidance】**
  - **(2)** Ventilation ducts, including dampers, within a common horizontal zone shall be made of steel. In passenger ships, ventilation ducts that pass through other horizontal zones or machinery spaces shall be "A-60" class steel ducts constructed in accordance with **Ch 7, 602.**.
- **5.** **Permanent openings 【See Guidance】**
  Permanent openings in the side plating, the ends or deckhead of the space shall be so situated that a fire in the cargo space does not endanger stowage areas and embarkation stations for survival craft and accommodation spaces, service spaces and control stations in superstructures and deckhouses above the cargo spaces.

#### 202. Electrical equipment and wiring 【See Guidance】

- **1.** Except as provided in **2**, electrical equipment and wiring shall be of a type suitable for use in an explosive petrol and air mixture.
- **2.** In case of other than special category spaces below the bulkhead deck, notwithstanding the provisions in **1**, above a height of 450 mm from the deck and from each platform for vehicles, if fitted, except platforms with openings of sufficient size permitting penetration of petrol gases downwards, electrical equipment of a type so enclosed and protected as to prevent the escape of sparks shall be permitted as an alternative on condition that the ventilation system is so designed and operated as to provide continuous ventilation of the cargo spaces at the rate of at least ten air changes per hour whenever vehicles are on board.

#### 203. Electrical equipment and wiring in exhaust ventilation ducts 【See Guidance】

Electrical equipment and wiring, if installed in an exhaust ventilation duct, shall be of a type approved for use in explosive petrol and air mixtures and the outlet from any exhaust duct shall be sited in a safe position, having regard to other possible sources of ignition.

#### 204. Other ignition sources

Other equipment which may constitute a source of ignition of flammable vapours shall not be permitted.

#### 205. Scuppers and discharges

Scuppers shall not be led to machinery or other spaces where sources of ignition may be present.


### Section 3 Detection and alarm

#### 301. Fixed fire detection and fire alarm systems 【See Guidance】

Except as provided in **303. 1**, there shall be provided a fixed fire detection and fire alarm system complying with the requirements of the FSS Code. The fixed fire detection system shall be capable of rapidly detecting the onset of fire. The type of detectors and their spacing and location shall be to the satisfaction of the Society taking into account the effects of ventilation and other relevant factors. After being installed the system shall be tested under normal ventilation conditions and shall give an overall response time to the satisfaction of the Society.

#### 302. Sample extraction smoke detection systems

Except open ro-ro spaces, open vehicle spaces and special category spaces, a sample extraction smoke detection system complying with the requirements of the FSS Code may be used as an alternative of the fixed fire detection and fire alarm system required in **301.**.

#### 303. Special category spaces

- **1.** An efficient fire patrol system shall be maintained in special category spaces. However, if an efficient fire patrol system is maintained by a continuous fire watch at all times during the voyage, a fixed fire detection and fire alarm systems is not required.
- **2.** Manually operated call points shall be spaced so that no part of the space is more than 20 m from a manually operated call point, and one shall be placed close to each exit from such spaces.


### Section 4 Structure protection

#### 401. Structure protection

Notwithstanding the provisions of **Ch 7, 102.**, in passenger ships carrying more than 36 passengers, the boundary bulkheads and decks of special category spaces and ro-ro spaces shall be insulated to "A-60" class standard. However, where a category ⑤, ⑨, ⑩ space, as defined in regulation **Ch 7, 102. 2** (3) (B), is on one side of the division the standard may be reduced to "A-0". Where fuel oil tanks are below a special category space or a ro-ro space, the integrity of the deck between such spaces, may be reduced to "A-0" standard.


### Section 5 Fire-extinction

#### 501. Fixed fire-extinguishing systems

- **1.** Vehicle spaces and ro-ro spaces which are not special category spaces and are capable of being sealed from a location outside of the cargo spaces shall be fitted with one of the following fixed fire-extinguishing system:
  - **(1)** a fixed gas fire-extinguishing system complying with the provisions of the FSS Code;
  - **(2)** a fixed high-expansion foam fire-extinguishing system complying with the provisions of the FSS Code; or
  - **(3)** a fixed water-based fire fighting system complying with the provisions of the FSS Code and **2** (1) to (4). **【See Guidance】**
- **2.** Vehicle spaces and ro-ro spaces not capable of being sealed and special category spaces shall be fitted with a fixed water-based fire-fighting system for ro-ro spaces and special category spaces complying with the provisions of the the FSS Code which shall protect all parts of any deck and vehicle platform in such spaces. Such a water-based fire-fighting system shall have: **【See Guidance】**
  - **(1)** a pressure gauge on the valve manifold;
  - **(2)** clear marking on each manifold valve indicating the spaces served;
  - **(3)** instructions for maintenance and operation located in the valve room; and
  - **(4)** a sufficient number of drainage valves to ensure complete drainage of the system.
- **3.** The Society may permit the use of any other fixed fire-extinguishing system that has been shown that it is not less effective by a full-scale test in conditions simulating a flowing petrol fire in a vehicle space or a ro-ro space in controlling fires likely to occur in such a space.
- **4.** When fixed pressure water-spraying systems are provided, in view of the serious loss of stability which could arise due to large quantities of water accumulating on the deck or decks during the operation of the fixed pressure water-spraying system; the following arrangements shall be provided:
  - **(1)** in passenger ships: **【See Guidance】**
    - **(A)** in the spaces above the bulkhead deck, scuppers shall be fitted so as to ensure that such water is rapidly discharged directly overboard, taking into account the guidelines of MSC.1/Circ.1320;
    - **(B)** in ro-ro passenger ships discharge valves for scuppers, fitted with positive means of closing operable from a position above the bulkhead deck in accordance with the requirements of the International Convention on Load Lines in force, shall be kept open while the ships are at sea;
    - **(C)** any operation of valves referred to in paragraph (B) shall be recorded in the log-book;
    - **(D)** in the spaces below the bulkhead deck, the Society may require pumping and drainage facilities to be provided additional to the requirements of regulation of SOLAS. In such case, the drainage system shall be sized to remove no less than 125 % of the combined capacity of both the water spraying system pumps and the required number of fire hose nozzles, taking into account the guidelines of MSC.1/Circ.1320. The drainage system valves shall be operable from outside the protected space at a position in the vicinity of the extinguishing system controls. Bilge wells shall be of sufficient holding capacity and shall be arranged at the side shell of the ship at a distance from each other of not more than 40 m in each watertight compartment;
  - **(2)** in cargo ships,
    the drainage and pumping arrangements shall be such as to prevent the build-up of free surfaces. In such case, the drainage system shall be sized to remove no less than 125 % of the combined capacity of both the water spraying system pumps and the required number of fire hose nozzles, taking into account the guidelines of MSC.1/Circ.1320. The drainage system valves shall be operable from outside the protected space at a position in the vicinity of the extinguishing system controls. Bilge wells shall be of sufficient holding capacity and shall be arranged at the side shell of the ship at a distance from each other of not more than 40 m in each watertight compartment. If this is not possible the adverse effect upon stability of the added weight and free surface of water shall be taken into account to the extent deemed necessary by the Society in its approval of the stability information.* Such information shall be included in the stability information supplied to the master as required by regulation of SOLAS.
- **5.** On all ships, for closed vehicles and ro-ro spaces and special category spaces, where fixed pressure water-spraying systems are fitted, means shall be provided to prevent the blockage of drainage arrangements, taking into account the guidelines of MSC.1/Circ.1320. Ships constructed before 1 January 2010 shall comply with the requirements of this paragraph by the first survey after 1 January 2010.

#### 502. Portable fire extinguishers

- **1.** Portable extinguishers shall be provided at each deck level in each hold or compartment where vehicles are carried, spaced not more than 20 m apart on both sides of the space. At least one portable fire-extinguisher shall be located at each access to such a cargo space.
- **2.** In addition to the provision of **1**, the following fire extinguishing appliances shall be provided in vehicle, ro-ro and special category spaces intended for the carriage of motor vehicles with fuel in their tanks for their own propulsion: **【See Guidance】**
  - **(1)** at least three water-fog applicators; and
  - **(2)** one portable foam applicator unit complying with the provisions of the FSS Code, provided that at least two such units are available in the ship for use in such ro-ro spaces.


### Section 6 Requirements for vehicle carriers carrying motor vehicles with compressed hydrogen or natural gas in their tanks for theirown propulsion as cargo (2017)

#### 601. Purpose

- **1.** The purpose of this section is to provide additional safety measures in order to address the fire safety objectives of this chapter for vehicle carriers with vehicle and ro-ro spaces intended for carriage of motor vehicles with compressed hydrogen or compressed natural gas in their tanks for their own propulsion as cargo.

#### 602. Requirements for spaces intended for carriage of motor vehicles with compressed natural gas in their tanks for their own propulsion as cargo

- **1.** **Electrical equipment and wiring**
  - **(1)** All electrical equipment and wiring are to be of a certified safe type for use in an explosive methane and air mixture.
- **2.** **Ventilation arrangement**
  - **(1)** Electrical equipment and wiring, if installed in any ventilation duct, are to be of a certified safe type for use in explosive methane and air mixtures.
  - **(2)** The fans are to be such as to avoid the possibility of ignition of methane and air mixtures. Suitable wire mesh guards are to be fitted over inlet and outlet ventilation openings.
- **3.** **Other ignition sources**
  Other equipment which may constitute a source of ignition of methane and air mixtures is not be permitted.

#### 603. Requirements for spaces intended for carriage of motor vehicles with compressed hydrogen in their tanks for their own propulsion as cargo

- **1.** **Electrical equipment and wiring**
  - **(1)** All electrical equipment and wiring are to be of a certified safe type for use in an explosive hydrogen and air mixture.
- **2.** **Ventilation arrangement**
  - **(1)** Electrical equipment and wiring, if installed in any ventilation duct, are to be of a certified safe type for use in explosive hydrogen and air mixtures and the outlet from any exhaust duct is to be sited in a safe position, having regard to other possible sources of ignition.
  - **(2)** The fans are to be designed such as to avoid the possibility of ignition of hydrogen and air mixtures. Suitable wire mesh guards are to be fitted over inlet and outlet ventilation openings.
- **3.** **Other ignition sources**
  - **(1)** Other equipment which may constitute a source of ignition of hydrogen and air mixtures is not be permitted.

#### 604. Detection

- **1.** At least two portable gas detectors are to be provided. Such detectors are to be suitable for the detection of the gas fuel and be of a certified safe type for use in the explosive gas and air mixture. ![](images/image15.png)
