# PART 8 Fire Protection and Fire Extinction

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-08-E / 2025 / EN / Guidance

## CHAPTER 3 FIRE GROWTH POTENTIAL

### Section 1 Control of Air Supply and Flammable Liquid to The Spaces

#### 101. Closing appliances and stopping devices of ventilation

- **1.** In applying **101. 1** of the Rules, it need not comply with the requirement of details of duct penetrations specified **Ch 7, 603.** of the Rules.
- **2.** In applying **101. 1** of the Rules, Battery room ventilators are to be fitted with a means of closing for conditions of following (1) to (3). And where a battery room ventilator is fitted with a closing device, then a warning notice stating, for example "This closing device is to be kept open and only closed in the event of fire or other emergency – Explosive gas", is to be provided at the closing device to mitigate the possibility of inadvertent closing.
  - **(1)** The battery room does not open directly onto an exposed deck.
  - **(2)** The ventilation opening for the battery room is required to be fitted with a closing device according to the Load Line Convention (i.e. the height of the opening does not extend to more than 4.5 m above the deck for position 1 or to more than 2.3 m above the deck in position 2
  - **(3)** The battery room is fitted with a fixed gas fire extinguishing system.
- **3.** In applying **101. 1** of the Rules, the following requirements apply to closable ventilation louvers and ventilator closing appliances serving emergency generator rooms, where fitted. *(2022)*
  - **(1)** Ventilation louvers and closing appliances may either be hand-operated or power-operated (hydraulic / pneumatic / electric) and are to be operable under a fire condition.
  - **(2)** Hand-operated ventilation louvers and closing appliances are to be kept open during normal operation of the vessel. Corresponding instruction plates are to be provided at the location where hand-operation is provided.
  - **(3)** Power-operated ventilation louvers and closing appliances shall be of a fail-to-open type. Closed power-operated ventilation louvers and closing appliances are acceptable during normal operation of the vessel. Power-operated ventilation louvers and closing appliances shall open automatically whenever the emergency generator is starting / in operation. *(2022)*
  - **(4)** It shall be possible to close ventilation openings by a manual operation from a clearly marked safe position outside the space where the closing operation can be easily confirmed. The louver status (open/closed) shall be indicated at this position. Such closing shall not be possible from any other remote position. **【See Rule】**
- **4.** In applying **101. 2** of the Rules, the fan in a HVAC temperature control unit, or a circulation fan inside a cabinet/switchboard, is not considered to be a ventilation fan as addressed in **Ch 2 101. 2**, **3** and **Ch 5, 701. 3** of the Rules, if it is not capable of supplying outside air to the cabin space when the power ventilation is shut down (e.g., small units intended for re-circulation of air within a cabin). Therefore, such fans need not be capable of being stopped from an easily accessible position (or a safe position) outside the space being served when applying **Ch 2 101. 2** or **3** and need not be capable of being controlled from a continuously manned central control station for passenger ships carrying more than 36 passengers when applying **Ch 5, 701. 3**. **【See Rule】**

#### 103. Additional requirements for means of control in periodically unattended machinery spaces 【See Rule】

These requirement applies to machinery spaces of category A.

#### 104. Ventilation fan of non-sparking type 【See Rule】

- **1.** Notwithstanding the requirements specified above, fans for which non-sparking property test is carried out in the presence of the Surveyor with satisfactory results may be considered as a non-sparking type. This test may be omitted for fans having test results considered as appropriate by the Society.
- **2.** In case where non-metal materials are used, the antistatic property is to be verified by a method as considered adequate by the Society. Those with an electric resistance not exceeding 1×104~108 $\mathrm{\Omega }$ (British Standard BS 2050) or those with an electrical conductivity of 1×10-10 S/m or less may be considered to have antistatic property.


### Section 2 Fire Protection Materials 【See Rule】

#### 201. Use of non-combustible materials

In applying **201. 1** of the Rules, grounds, gratings, linings, ceilings, and internal divisions with associated doors used in refrigerated compartments may not be of the non-combustible materials. "cold service systems" means refrigeration systems and chilled water piping for air-conditioning systems, i.e systems with temperatures below ambient air and sea water.

#### 202. Use of combustible materials

- **1.** In accommodation spaces, service spaces and control stations, details of fire protection materials for restricted use of combustible materials are to be in accordance with **Annex 8-1** of the Guidance regardless of the type of material used.
- **2.** A division consisting of a non-combustible core and combustible veneers may be accepted as a B or C class division, provided that the non-combustible core is tested in accordance with the **FTP code part 1**, that the B class division is tested in accordance with the **FTP code, part 3**, and that the veneers are tested in accordance with the **FTP code part 5** and **part 2**, if applicable.
- **3.** In applying **202. 4 o**f the Rules, "concealed spaces or inaccessible spaces" is, for instance, the spaces in the rear side of ceilings, spaces between lining and shell plating, spaces in double-plated bulkheads and other similar spaces. And "having low flame-spread characteristics" means those combustible materials which passed the following tests in accordance with the requirements specified in the Guidance for **Approval of Manufacturing Process and Type Approval, etc.**
  - **(1)** Flame propagation test
  - **(2)** Smoking test
  - **(3)** Toxic gas test ![](images/image21.png)
