# PART 9 Additional Installations

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-09-E / 2025 / EN / Rules

## CHAPTER 1 CARGO REFRIGERATING INSTALLATIONS

### Section 1 General

#### 101. General

- **1.** **Application 【See Guidance】**
  - **(1)** The Rules for Cargo Refrigerating Installations apply to the surveys and constructions of cargo refrigerating installations (hereinafter referred to as "refrigerating installations") of ships classed or to be classed with the requirements of **Pt 1, Ch 1** intended to be assigned and registered the class notations in accordance with **Pt 1, Ch 1, Sec 2.**
  - **(2)** For the refrigerating machinery within the refrigerating installations specified in above (1), the requirements in the Rules apply to the refrigerating machinery using the primary refrigerants listed below. The surveys and constructions of the refrigerating machinery using primary refrigerants other than those listed below are to be as deemed appropriate by the Society.
    *R 22 : CHClF2*
    *R 134a : CH2FCF3*
    *R 404A : R 125/R 143a/R 134a (44/52/4 wt%)*
    *CHF2CF3/CH3CF3/CH2FCF3*
    *R407C : R32/R125/R134a (23/25/52 wt%)*
    *CH2F2/CHF2CF3/CH2FCF3*
    *R410A : R32/R125 (50/50 wt%)*
    *CH2F2/CHF2CF3*
    *R507A : R125/R143a (50/50 wt%)*
    *CHF2CF3/CH3CF3*
    *NH3*
  - **(3)** For refrigerating installations of ships with restricted area of service or those of small capacity, some of the requirements in the Rules may be modified appropriately provided that the Society considered it acceptable.
  - **(4)** At the request of the shipowner or his representative, the Surveyor may carry out Loading Port Surveys on registered refrigerating installations at the loading port in accordance with the requirements in **Ch 7.** On completion of the survey to the satisfaction of the Surveyor a Certificate on Loading Port Survey will be issued.
  - **(5)** The relevant requirements in the Rules for the Classification of Steel Ships apply to the materials, equipment, installation and workmanship of the systems, unless otherwise specified in the Rules.
- **2.** **Equivalency** ***(2020)***
  "The equivalence of alternative and novel features which deviate from or are not directly applicable to the Rules is to be in accordance with **Pt 1**, **Ch 1**.

#### 102. Definitions

The definitions of terms which appear in the Rules are to be as specified in the following **Par 1** to **5**, unless otherwise specified elsewhere.

- **1.** **Refrigerating installations** means refrigerating machinery, insulation for refrigerated chambers and other related appliances in refrigerated chambers
- **2.** **Refrigerating machinery** means a set of refrigerating units which compose refrigerating cycle, consisting of compressors, condensers, receivers, evaporators, coolers, piping and fittings, driving motors for the compressors and refrigerant pumps, automatic controllers, and electrical equipments.
- **3.** **Refrigerating units** means in general such machinery as compressors, motors, condensers, evaporators, pumps, etc., necessary to operate refrigerating cycles among the refrigerating machinery.
- **4.** **Brine** is a general term for the secondary refrigerants which is cooled by the primary refrigerants and which is a thermal medium to cool the cargo.
- **5.** **Design pressures** means the maximum working pressure. However, design pressures are not to be less than the values specified in **Table 9.1.1.**

  | Refrigerants | High Pressure Side<sup>(1)</sup><br>(MPa) | Low Pressure Side<sup>(2)</sup><br>(MPa) |
  | --- | --- | --- |
  | *R 22* | 1.9 | 1.5 |
  | *R 134 a* | 1.4 | 1.1 |
  | *R 404 A* | 2.5 | 2.0 |
  | *R 407 C* | 2.4 | 1.9 |
  | *R 410 A* | 3.3 | 2.6 |
  | *R 507 A* | 2.5 | 2.0 |
  | *R 717* | 2.3 | 1.8 |
  | (NOTES)<br><sup>(1)</sup> High Pressure Side : The pressure part from the compressor delivery side to the expansion valve.<br><sup>(2)</sup> Low Pressure Side : The pressure part from the expansion valve to the compressor suction valve. In case where a multistage compression system is adopted, the pressure part from the lower-stage delivery side to the higher-stage suction side is to be included. |   |   |


### Section 2 Surveys

#### 201. General

- **1.** **Kinds of surveys**
  Kinds of surveys are as follows:
  - **(1)** Surveys for Classification (hereinafter referred to as "Classification Surveys")
    - **(A)** Classification Surveys during Construction
    - **(B)** Classification Surveys after Construction
  - **(2)** Surveys for Classification Maintenance
    - **(A)** Annual Surveys
    - **(B)** Special Surveys
    - **(C)** Occasional Surveys
- **2.** **Classification Surveys and intervals of Classification Maintenance Surveys**
  - **(1)** Classification Surveys
    For refrigerating installations intended to be constructed and registered with the Society, the construction, materials, scantlings and workmanship of the hull, equipment and machinery are to be undergo the Classification Survey during Construction. The presence of the Surveyor is required at the following stages of the work. However, the requirements may be modified having regard to the actual status of facilities, technical abilities and quality control at the works.
    Refrigerating installations intended to be registered in a way other than that described in above (A) are to undergo the Classification Survey after Construction
    - **(A)** Classification Surveys during Construction
      - **(a)** When the tests of materials in accordance with the requirements in **Pt 2** of the Rules and other tests necessary for the approval or acceptance described in **301. 3** (4), **502. 1** (1) and **502. 5** of the Rules are carried out.
      - **(b)** When the tests specified in **Ch 6** are carried out.
      - **(c)** When considered necessary by the Surveyor
    - **(B)** Classification Surveys after Construction
  - **(2)** Classification Maintenance Surveys
    Refrigerating installations which have been registered are to undergo surveys in accordance with the following intervals to maintain their Classification.
    - **(A)** Annual Surveys are to be carried out at intervals specified in **Pt 1, Ch 2, 201.**
    - **(B)** Special Surveys are to be carried out at intervals specified in **Pt 1, Ch 2, 401.**
    - **(C)** Occasional Surveys are to be carried out at a time falling on any of (a) to (c) mentioned below, independently of Special Surveys and Annual Surveys.
      - **(a)** When main parts of the installations have been damaged, repaired or renewed.
      - **(b)** When the installations are modified or altered.
      - **(c)** When a survey is needed for a reason other than the above.
    - **(D)** Continuous Surveys **【See Guidance】**
      - **(a)** At the request of the Owner, and upon approval of the proposed arrangements by this Society, a system of Continuous Survey may be undertaken for all the items of machinery installations to be surveyed at the Special Survey. When such a system is adopted, all the requirements of the Special Survey are to be surveyed in regular rotation, as far as practicable, with uniform annual share within 5 year period and to be completed.
      - **(b)** The survey in such way as specified in above (a) is referred to as a Continuous Survey.
- **3.** **Preparation for surveys and others**
  - **(1)** All such preparations as required for the Survey to be carried out as well as those which may be required by the Surveyor as necessary in accordance with the requirements in the Rules are to be made by the applicant of the survey. The preparations are to include provisions of an easy and safe access, necessary facilities, certificates and records for the execution of the survey, opening up of equipment, removal of obstacle and cleaning. Inspection, measuring and test equipment, which Surveyors rely on to make decisions affecting classification are to be individually identified and calibrated to a standard deemed appropriate by the Society. However, the Surveyor may accept simple measuring equipment(e.g. rulers, measuring tapes, micrometers, etc.) and gauge fitted on machinery(e.g. pressure gauges, temperature gauges, rpm gauges, etc.) without individual identification or confirmation of calibration, provided they are properly maintained and periodically compared with other similar equipment.
  - **(2)** The applicant for survey is to arrange a supervisor who is well conversant with the survey items intended for the preparation of the survey to provide the necessary assistance to the Surveyor according to his requests during the survey.
  - **(3)** The survey may be suspended where necessary preparations have not been made, any appropriate attendant mentioned in the previous (2) is not present, or the Surveyor considers that the safety for execution of the survey is not ensured.
  - **(4)** Where repairs are deemed necessary as a result of the survey, the Surveyor will notify his recommendations to the applicant of survey. Upon this notification, the repair is to be made to the satisfaction of the Surveyor.

#### 202. Classification Surveys

- **1.** **Classification Surveys during Construction**
  - **(1)** In a Classification Survey during construction, the construction, materials, scantlings and workmanship of the refrigerating installations are to be examined in detail in order to ascertain that they meet the full requirements of each chapter concerned of the Rules.
  - **(2)** For the refrigerating installations intended to undergo a Classification Survey during construction, the following plans and information in triplicate are to be submitted to the Society before the work is commenced.
    - **(A)** Specifications of the refrigerating installations(including particulars of refrigerating units)
    - **(B)** General arrangements of the refrigerating units(including detailed ventilating arrangements of the relevant compartment)
    - **(C)** Sectional assembly of refrigerant compressors for each type
    - **(D)** Detailed plans of pressure vessels subject to the primary refrigerant pressure
    - **(E)** Piping arrangements of primary refrigerants, brine and cooling water(materials, diameter and thickness of pipes are to be indicated)
    - **(F)** Arrangements of refrigerated chambers(including details of ductings for air circulation and ventilation)
    - **(G)** Wiring diagram for the refrigerating installations and arrangements of electric appliances
    - **(H)** Wiring diagram for detail construction of penetration of the insulation in refrigerated chambers
    - **(I)** Kind of insulation on all surfaces, physical properties, thickness and methods of attachment of the insulation and linings(including detailed construction and insulating methods of hatch covers, access doors, ventilating ducts, scupper and bilges)
    - **(J)** Drainage arrangements and defrosting arrangements in refrigerated chambers and spaces in which the air coolers are installed
    - **(K)** Arrangements of thermometers or sensors in refrigerated chambers and air coolers, and the name of manufacturer and the type of the sensors
    - **(L)** Explanatory documents to show the function of automatic temperature controls
- **2.** **Classification Surveys after Construction**
  - **(1)** General
    In an Classification Survey after Construction, the refrigerating installations are to be examined on their construction, materials, workmanship and actual conditions as required for the Special Survey corresponding to their age, in order to ascertain their effectiveness.
  - **(2)** Tests
    - **(A)** In the Classification Survey after Construction, operation tests and other various tests are to be carried out as required for the Special Survey.
    - **(B)** Where deemed necessary by the Surveyor, the tests and examination items may be added or omitted according to their age, service career and actual condition.
  - **(3)** Plans and documents for submission
    When the refrigerating installations are intended to undergo the Classification Survey after Construction, plans and documents are to be submitted as may be required by the requirements in **1** (2).

#### 203. Classification Maintenance Surveys

- **1.** **Annual Surveys**
  At an Annual Survey, an external examination is to be carried out on the following items. Examination may also be made on the items which are prepared to be examined in detail or which are opened up by the Owners' option. If any defects are observed at such examinations, the Surveyor may require open-up examination of the suspected items.
  - **(1)** At examination of the refrigerating installation, log book is to be made to trace the operating condition of the installation during navigation.
  - **(2)** Insulation linings of refrigerated chambers and their fastening are to be examined. Any indication of dampness or deterioration of the insulation is to be investigated.
  - **(3)** Air circulation ducts, hatch covers and their seal, access doors in refrigerated chambers and their fastening, ventilating system and their closing means are to be examined. Care is to be given to the condition of penetrating parts where ducting or ventilating pipes pass through the deck plating.
  - **(4)** Bilge ways, bilge wells, strainers, non-return valves and water sealed traps of scupper pipes, suction and sounding pipes are to be cleaned and examined. The drainage arrangements of refrigerated chambers and the defrosting arrangements of air coolers are also to be examined.
  - **(5)** Condition of the cooling coils of air coolers and the cooling grids(including brine) in refrigerated chambers is to be examined.
  - **(6)** Shells of condensers, receivers, evaporators, separators, dryers, filters and other pressure vessels and their connections and piping are to be examined externally as far as possible.
  - **(7)** Insulation on the surfaces of pressure vessels, pipe connections and piping is to be examined for any indication of dampness or deterioration.
  - **(8)** Randomly selected thermometers and apparatus used for measuring the temperature in the suction and delivery side of cooling air in refrigerated chambers and air coolers are to be checked for their accuracy. However, the Surveyor may at the discretion accept the checking records made by some reliable persons.
  - **(9)** Condition of compressors, condenser cooling water pumps, primary refrigerant pumps, brine pumps, air circulation fans and their driving motors is to be examined externally.
  - **(10)** Water end covers of condenser selected by Surveyor are to be examined externally for their corrosion through inspection holes or other suitable openings.
  - **(11)** Tests for insulation resistance are to be made on the motors and controls of compressors, pumps, fans, etc. and their wiring, and the resistance is to be not less than 1 MΩ between insulated circuits and earth. However, when correct records are maintained, the above tests may be omitted at the discretion of the Surveyor.
  - **(12)** All automatic controls, safety devices and alarms are to be tested for their satisfactory function.
- **2.** **Special Surveys**
  At a Special Survey, items specified in (1) to (8) of **1** are to be examined. In addition, the examinations required by the followings are to be carried out.
  - **(1)** Compressors and their lubricating systems are to be opened up and examined. In the case of screwed-type compressors or compressors deemed appropriate by the Society, the interval of opened-up may be modified by the Society, provided their working condition is found satisfactory.
  - **(2)** Condenser cooling water pumps, primary refrigerant pumps and brine pumps are to be opened up and examined. **【See Guidance】**
  - **(3)** Insulated pipes carrying the refrigerant are to be examined both outside and inside the insulated chambers, removing the insulation to the extent necessary for checking their condition, especially the locations which pipes are connected by butt welding in place.
  - **(4)** All pressure relief valves throughout the refrigerating plant are to be adjusted on their relieving pressure.
  - **(5)** All automatic controls, safety devices and alarms are to be tested for their satisfactory function.
  - **(6)** The insulation in refrigerated chambers is to be carefully examined, and bored where considered necessary in order to determine the integrity and dryness. These test holes are subsequently filled carefully.
  - **(7)** Brine pipe system is to be tested to the pressure of 1.5 times the design pressure or 0.4 MPa whichever is the greater.
  - **(8)** Pressure vessels are to be opened up for examination, and afterward pressure tested in accordance with the following procedures :
    - **(A)** The coils of gas condensers of the coil-in-casing type are to be examined and tested to the pressure of 1.5 times the high pressure side design pressure. Where it is impracticable to remove the coils, they may be examined through inspection holes.
    - **(B)** The coils of evaporators of the coil-in-casing type are to be examined and tested to the pressure of 1.5 times the low pressure side design pressure. Where it is impracticable to remove the coils, they may be examined through inspection holes.
    - **(C)** The water end covers of the shell-and-tube type condensers and the shell-and-tube type evaporators in which the primary refrigerant is in the shell are to be removed and the tube plates, tube ends and inside the end covers are to be examined. Afterwards, the shells are to be tested to the pressure equal to the high pressure side design pressure.
    - **(D)** The primary refrigerant end covers of the shell-and-tube type evaporators in which the brine is in the shell are to be removed and the tube ends and inside the end covers are to be examined. The shells are to be tested to the pressure of 1.5 times the design pressure or 0.4 $\mathrm{MPa}$ whichever is the greater. After refitting the end covers, the primary refrigerant side is to be tested to the pressure equal to the low pressure side design pressure.
    - **(E)** Receivers are to be hydrostatically tested to the design pressure. However, when the receivers are designed to use such primary refrigerant as *R* 22, *R* 134*a*, *R* 404*A*, *R* 407*C*, *R* 410*A* or *R* 507*A*, or when they are proved to have no harmful defects such as erosions or cracks on the inner surface of the vessels by means of ultrasonic test or other effective non-destructive examinations, the above mentioned pressure test may be omitted.
    - **(F)** For pressure vessels for the refrigerant of *R* 22, *R* 134*a, R* 404*A*, *R* 407*C*, *R* 410*A* or *R* 507*A*, pressure tests specified in through above may be omitted at the first Special Survey provided that the vessels are found to be in good order.
  - **(9)** Current condition of the electrical equipment and electric cables are to be examined. It is to be ascertained that their insulation resistance is not less than 1 $\mathrm{M} \Omega$ between all insulated circuits and earth. When correct records are maintained, the above examination may be omitted at the discretion of the Surveyor.
  - **(10)** Operation tests of the refrigerating installation are to be carried out. **【See Guidance】**
- **3.** **Occasional Surveys**
  At an Occasional Survey, examinations or tests on items required are to be carried out in accordance with the requirements in **201. 2** (2) (C) to the satisfaction of the Surveyor.


### Section 3 Refrigerating Machinery

#### 301. General

- **1.** **General requirements**
  - **(1)** Refrigerating machinery are to be designed taking into account their purpose and service conditions, etc.
  - **(2)** All components of the refrigerating machinery are to be so constructed and arranged that they can be easily maintained and readily opened up for repair or renewal.
  - **(3)** Where *R* 717 is used as refrigerant, the refrigerating machinery are to comply with the requirements in this section and in addition, they are to comply with the requirements in **Sec 4**.
  - **(4)** Primary refrigerant pipes for *R* 22, *R* 134*a*, *R* 404*A*, *R* 407*C*, *R* 410*A* or *R* 507*A* are to be classified into Class III specified in **Pt 5, Ch 6, 101. 4.**
  - **(5)** Pressure vessels for the refrigerant of *R* 22, *R* 134*a*, *R* 404*A*, *R* 407*C*, *R* 410*A* or *R* 507A are to be classified in accordance with the requirements in **Pt 5, Ch 5, 302.** according to the design pressure specified in **102. 5**.
  - **(6)** Refrigerating machinery are to be provided with the following equipment.
    - **(A)** Standard thermometer : 2 sets
    - **(B)** Hydrometer : 1 set (in the case of brine-cooling)
    - **(C)** Refrigerant leakage detector : 1 set
- **2.** **Capacity and number of refrigerating machinery**
  - **(1)** At least two refrigerating units are to be provided and so arranged as to be readily interchanged with each other.
  - **(2)** The refrigerating capacity of the installation is to be sufficient to maintain the temperatures of the refrigerated chambers even though any one unit suspended.
- **3.** **Materials and welding**
  - **(1)** Materials used for the refrigerating machinery are to be suitable for refrigerant, the design pressure, the minimum working temperature, etc.
  - **(2)** Materials used for the primary refrigerant pipes, valves and their fittings are to comply with the requirements in **301. 1** (4) and **402. 1** (1), according to the classes of pipes specified in **Pt 5, Ch 6, 102.**
  - **(3)** Materials used for the pressure vessels exposed to the refrigerant pressure (condensers, receivers and other pressure vessels)are to comply with the requirements in **301. 1** (5) and **402. 1** (1), according to the classes of pressure vessels specified in **Pt 5, Ch 5, 303.**
  - **(4)** Materials listed below are not to be used:
    aluminium alloys containing more than 2% of magnesium
    aluminium of which purity is less than 99.7% (except corrosion protection treated materials)
    - **(A)** For parts exposed to fluorine-substituted hydrocarbons:
    - **(B)** For parts always exposed to water:
  - **(5)** The use of cast-iron valves is to be in accordance with the requirements in **Table 9.1.2**. Even when the use of cast-iron valves is allowed in **Table 9.1.2**, such valves are not to be used where the design temperature is lower than 0℃ or higher than 220℃. In this case, such valves may be used at temperatures down to -50℃ even if the design temperature is lower than 0℃, provided that they are used under a pressure up to 1/2.5 of the design pressure.
  - **(6)** Refrigerating machinery using specific materials such as rubber hoses, plastic tubes, vinyl pipes or aluminium alloys, etc. is to be approved or accepted by the Society, considering the refrigerant used or service conditions.

    | Kind of valves | Materials | Application |
    | --- | --- | --- |
    | Stop valves | JL100, JL 150 and JL 200 in **ISO 185** or equivalent thereto | Not to be used |
    | Stop valves | JL 250, JL 300 and JL 350 in ISO 1083 or equivalent thereto | 1) May be used for design pressure not exceeding 1.6 MPa |
    | Relief valves | **ISO 185**, ISO 1083 or equivalent thereto | Not to be used |
    | Automatic<br>control<br>valves | JL100, JL 150 and JL 200 in **ISO 185** or equivalent thereto | Not to be used |
    | Automatic<br>control<br>valves | JL 250, JL 300 and JL 350 in **ISO 185** or equivalent thereto | 1) May be used for design pressure not exceeding 1.6 MPa<br>2) May be used for design pressure exceeding 1.6 MPa but not exceeding 2.6 MPa, provided nominal diameter does not exceed 100 mm and design temperature is 150℃ or below. |
    | Automatic<br>control<br>valves | ISO 1083 or equivalent thereto | Not to be used for design pressure exceeding 3.2 MPa |

#### 302. Construction, etc. of refrigerating machinery

- **1.** **Refrigerant compressors**
  - **(1)** Compressor components subject to the refrigerant pressure(including crankcases in the case of reciprocating compressors) are to be so designed to withstand the design pressure for HP side. However, when a relief valve is fitted to the crankcase integral with compressor cylinder, the components mentioned above may be designed for the design pressure for the relief valve.
  - **(2)** Where the compressor is lubricated by pressure oil, the compressor is to be stopped automatically when the oil pressure falls below a preset value.
  - **(3)** The compressor is to be provided with an alarm or automatic cut off device which operates where condenser cooling water pressure falls below a predetermined value. **【See Guidance】**
- **2.** **Driving machines and gearing**
  Prime movers and step-up gearing for compressors are to be in accordance with the relevant requirements in **Pt 5**.
- **3.** **Pressure vessels exposed to the refrigerant pressure**
  Design, construction and strength of pressure vessels exposed to the refrigerant pressure(condensers, receivers, and other pressure vessels) are to be in accordance with the requirements in **304.** to **316.** of **Pt 5, Ch 5, Sec 3**.
- **4.** **Oil separators**
  Suitable oil separators with drainage are to be provided to the discharge side of the compressor, except when a unit integrated with evaporator is provided to ensure oil recovery.
- **5.** **Filters**
  Suitable filters are to be provided in the refrigerant gas lines to the compressors and in the liquid lines to the automatic regulators. Filters may be omitted provided oil separators fitted have filtrating capability.
- **6.** **Refrigerating dryers**
  Dryers are to be provided to the refrigerant pipes for *R* 22, *R* 134*a*, *R* 404*A*, *R* 407*C*, *R* 410*A* or *R* 507*A*. Driers are to be so arranged that they can be by-passed or changed over to a stand-by unit without interrupting the operation of the plant in case of failure. However, such arrangement is not required when the change over to the stand-by unit is ensured by a unit integrated with the evaporator.
- **7.** **Refrigerant pumps**
  Where the primary and/or secondary refrigerants are circulated round the system by pumps, a stand-by pump so arranged as to be easily interchangeable with pumps for normal operation is to be provided. Its capacity is not to be less than that of the largest pump for normal operation.
- **8.** **Condenser cooling water pumps**
  - **(1)** At least two separate condenser cooling water pumps are to be provided and so arranged as to be interchangeable with each other. In this case, one of the pumps may be used for other purposes, provided that it is of adequate capacity and its use on other services does not interfere with the supply of cooling water to the condenser.
  - **(2)** Condenser cooling water is to be taken from at least two sea connections(suctions). One of the sea connections is to be provided on the port side and the other on the starboard side.
- **9.** **Piping systems**
  Design, construction, strength, fabrication and outfitting of piping systems are to be in accordance with the requirements in **Pt 5, Ch 6, 102.** to **107.**
- **10.** **Safety devices against excessive pressure**
  - **(1)** A high pressure cut out switch and a relief valve are to be fitted between each compressor (except turbo compressors) and its delivery stop valve. The gas discharged from the relief valve is to be led to the open air or the low pressure side of the refrigerant system.
  - **(2)** The refrigerant side of the condenser, the receiver and parts containing liquid refrigerant, which may be isolated and exposed to a pressure exceeding their design pressure, are to be provided with relief valves or other suitable pressure relieving devices.
  - **(3)** Pressure vessels used for low pressure side containing liquid refrigerants(including brine coolers and closed type brine tanks) and isolated by stop valves are to be provided with pressure relief valves or other suitable pressure relieving devices.
  - **(4)** All pumps and piping systems which may be exposed to a pressure exceeding their design pressure are to be provided with relief valves or other suitable pressure relieving devices.
  - **(5)** Where gas discharged from the relief valve on the high pressure side of the primary refrigerant is led to the low pressure side, the arrangement is to be made so that the operation of the relief valve is not affected by back pressure accumulation.
  - **(6)** Where gas discharged from relief valves or other pressure relieving devices are led to the open air, the openings are to be located at safe places above the weather deck.
  - **(7)** Pressure relieving devices are to be capable of preventing the pressure accumulation exceeding 1.1 times the design pressure of the parts to which the devices are fitted.
- **11.** **Automatic control**
  Automatic control is to be in accordance with the requirements in **Pt 6, Ch 2, 201.**
- **12.** **Electrical equipment**
  - **(1)** The electric power supply to the refrigerating installation is to be fed by at least two sets of generating units.
  - **(2)** The capacity of the generating units mentioned above (1) is to be such that in the event of any one generating unit being stopped the remaining generating units are capable of maintaining the temperature of the refrigerated chambers.
  - **(3)** The construction of electrical equipment arranged in the refrigerating installation is to comply with the requirements in **Pt 6, Ch 1.**

#### 303. Cooling appliances in refrigerated chambers

- **1.** **Cooling grids**
  Brine cooling grids or direct expansion cooling grids in each refrigerated chamber are to be divided in at least two sections so arranged that each section can be shut off, where necessary.
- **2.** **Air cooler**
  Cooling coils of each air cooler are to be arranged in not less than two sections, each of which can be shut off where necessary. Alternatively, at least two independent air coolers are to be provided.
- **3.** **Refrigerated air circulating fans**
  Where circulation of air is dependent on a single fan and motor, access arrangements are to be such that the fan and motor can be readily removed for repair or renewal even when the chamber is loaded with refrigerated cargo. Where the chamber temperature can be maintained in an allowable range even if one unit is out of use, the above requirement is not applied.
- **4.** **Automatic temperature regulating devices**
  Where automatic regulating devices for controlling the temperatures in the refrigerated chambers are provided, a manually operated regulating valve or system is to be provided as stand-by service. Alternatively, two sets of automatic regulating systems so arranged that each system can be readily operated by changing over may be provided.
- **5.** **Temperature difference 【See Guidance】**
  The temperature difference between the refrigerated chamber and the refrigerant is to be controlled so that the dehydration of cargo and frosting of the cooling appliances in each chamber can be minimized.
- **6.** **Galvanizing of brine tanks and pipes**
  Internal surfaces(brine side) of brine tanks and pipes exposed to brine are not to be galvanized. However, this requirement is not applied where brine tanks are closed type and they are provided with a ventilating pipe or pipes led to the open air in a location where no damage will arise from the gas discharged and their open ends are fitted with non corrosive metalic wire gauze diaphragms, or where the tanks are open type and the compartments in which they are situated are efficiently ventilated.
- **7.** **Corrosion protection of refrigerant pipes in refrigerated chambers**
  External surfaces of primary refrigerant or brine pipes of steel within refrigerated chambers or embedded in insulation thereof are to be suitably protected from corrosion by galvanizing, coating of any corrosion protective paint or other methods. Where pipes are connected by screwed couplings or by welding, ungalvanized or uncoated portions of the pipes are to be coated with an efficient corrosion resisting material after pressure testing.

#### 304. Other arrangements in refrigerated chambers

- **1.** **Defrosting arrangements**
  Where refrigerated chambers are operated below 0℃, means for effectively defrosting air cooler coils in refrigerated chambers are to be provided.
- **2.** **Ventilating arrangements in refrigerated chambers**
  Where chambers are intended for the carriage of refrigerated cargoes requiring controlled ventilation, air refreshing arrangements are to be provided. In this case, each chamber is to be provided with its own separate inlet and exhaust vent, and each vent is to be provided with an airtight closing appliance. The positions of the air inlet and exhaust vent are to be selected to minimize the possibility of contaminated air entering into the chambers.
- **3.** **Heating arrangements for fruit cargoes**
  Where it is intended to carry fruit cargoes which may be adversely affected by low temperatures into areas where the ambient temperature may become below the carrying temperature, arrangements for heating the chambers are to be provided.

#### 305. Refrigerating machinery compartments

Refrigerating machinery compartments are to be provided with efficient arrangements of drainage and ventilation, and separated by gastight bulkheads from the adjacent refrigerated chambers.


### Section 4 Special Requirements for Refrigerating Machinery Using Ammonia as Refrigerant

#### 401. General

- **1.** **General requirements**
  Refrigerating machinery using ammonia as refrigerant is to be of an indirect refrigerating system using brine, and to use *R* 717 refrigerant as the primary refrigerant only.
- **2.** **Definition**
  The definitions of terms which appear in this chapter are to be as specified in the following (1) to (4), unless otherwise specified specially in other chapter.
  - **(1)** **Gas** means ammonia gas used as the refrigerant.
  - **(2)** **Gas purging** means the discharge of non-condensing gases from the condenser.
  - **(3)** **Storage container** means a vessel used for storing gas for replenishment.
  - **(4)** **Gas expulsion system** means the system for excluding gas quickly from a compartment, and consists of ventilation system, gas absorption system, water screening system, gas absorption water tanks, etc.
- **3.** **Drawings and data**
  Drawings and data to be submitted in addition to those specified in other chapters, are generally as follows:
  - **(1)** Gas Detector Arrangement
  - **(2)** General Arrangement of Refrigerating Machinery Compartment

#### 402. Design

- **1.** **General requirements**
  - **(1)** Pressure vessels used in the refrigerating machinery are to be in accordance with the requirements of Class I specified in **Pt 5, Ch 5**, and the primary refrigerant pipes(hereinafter referred to as "refrigerant pipes".) are to be classified into Class I piping specified in **Pt 5, Ch 6**.
  - **(2)** Refrigerating machinery is to be provided with auxiliary receivers of adequate capacity so that repairs and maintenance may be carried out without discharging the gas to the atmosphere. However, the auxiliary receivers can be dispensed with, if at least the refrigerant in the receiver with the largest capacity can be stored in some other receiver.
- **2.** **Materials**
  - **(1)** Materials capable of highly corrosion(copper, zinc, cadmium, or their alloys) and materials containing mercury are to be not used at locations where ammonia comes in contact.
  - **(2)** Nickel steel is not to be used in pressure vessels and piping systems.
  - **(3)** Cast-iron valves are not to be used in the refrigerant piping system.
  - **(4)** Material for sea-water cooled condensers is to be selected considering the corrosion due to sea water.

#### 403. Refrigerating machinery

- **1.** **Refrigerant compressors**
  Refrigerant compressors are to be provided with means for automatically stopping the compressor when the pressure on the high pressure side of the refrigerant piping system becomes excessively high. Also, an alarm system which generates visible and audible alarms when this means are in operation is to be installed in the refrigerating machinery compartment and monitoring position.
- **2.** **Piping joints**
  Piping joints for the refrigerant piping system are to be butt welded as far as practicable.
- **3.** **Pressure relieving devices**
  The refrigerant gas discharged from a pressure relief valve is to be absorbed in water, except when leading the gas to the low pressure side.
- **4.** **Liquid level gauge**
  If liquid level gauges made of glass are used at locations where pressure exists permanently, they are to comply with the requirements given below.
  - **(1)** Flat type glass is to be used in the liquid level gauge, and the construction is to be such that the gauge is adequately protected against external impacts.
  - **(2)** The construction of the stop valve for the liquid level gauge is to be such that the flow of liquid is automatically cut off if the glass breaks.
- **5.** **Gas purging**
  Gas discharged from the purging valve is to be not discharged directly to the atmosphere, but absorbed in water.
- **6.** **Condenser**
  Independent piping for discharge of cooling sea water for the condenser is to be used. The piping is to be led directly overboard without passing through accommodation spaces.

#### 404. Refrigerating machinery compartment

- **1.** **Construction and arrangement**
  - **(1)** The compartment where the refrigerating machinery and storage vessels are installed(hereinafter referred to as "refrigerating machinery compartment".) is to be a special compartment isolated by gastight bulkheads and decks from all other compartments so that leaked ammonia does not enter other compartments. The refrigerating machinery compartment is to be provided with access doors which comply with the following requirements:
    - **(A)** At least two access doors are to be provided in the refrigerating machinery compartment as far apart as possible from each other. At least one access door is to lead directly to the weather deck. However, if it is not possible to provide access door directly to the weather deck, then at least one access is to have airlock type doors.
    - **(B)** Access doors not leading to weather deck are to be of high tightly and self-closing type.
    - **(C)** Access doors are to be capable of being operated easily and are to open outward.
  - **(2)** The refrigerating machinery compartment is to be not adjacent to accommodation spaces, hospital room or control room.
  - **(3)** Passages leading to the refrigerating machinery compartment are to comply with the following requirements:
    - **(A)** If a passage is adjacent to accommodation spaces, hospital room or control room, it is to be isolated by gastight bulkheads and decks.
    - **(B)** The passage is to be isolated from passages to accommodation spaces, and led directly to the weather deck.
  - **(4)** Penetrations on gastight bulkheads and decks where cables and piping from the refrigerating machinery compartment pass through, are to be of gastight construction.
  - **(5)** Drain pans of adequate size are to be provided at a position which is lower than the refrigerating machinery and storage vessels in the refrigerating machinery compartment so that liquid ammonia does not leak outside the compartment.
  - **(6)** An independent drainage system is to be provided in the refrigerating machinery compartment so that the drainage of this compartment is not discharged into open bilge wells or bilge ways of other compartments.

#### 405. Gas expulsion system

- **1.** **General**
  A gas expulsion system consisting of ventilation system, gas absorption system, water screening system, and gas absorption water tanks is to be installed in the refrigerating machinery compartment so that the gas leaked out accidentally can be expelled quickly from the refrigerating machinery compartment.
- **2.** **Ventilation system**
  - **(1)** A mechanical ventilation system, which complies with the following requirements as a rule, is to be installed in the refrigerating machinery compartment so that this space can be ventilated all the time.
    - **(A)** The ventilation system is to have adequate capacity to ensure at least 30 air changes per hour in the refrigerating machinery compartment.
    - **(B)** The ventilation system is to be independent of other ventilation systems on board the ship, and is to be capable of being operated from outside the refrigerating machinery compartment.
    - **(C)** Exhaust outlets are to be installed at a horizontal distance of more than 10 $\mathrm{m}$ from the nearest air intake opening, openings of accommodation spaces, service spaces and control stations, and at a vertical distance of more than 4 $\mathrm{m}$ from the weather decks.
    - **(D)** The air intake opening is to be provided at a low position and the exhaust opening is to be provided at a high position in the refrigerating machinery compartment so that the gas does not accumulate in the compartment and the exhaust ducts.
    - **(E)** Ventilation fan of non-sparking type is to be provided and complied with the requirements specified in **Pt 8, Ch 3, 104. of the Rules.**
  - **(2)** Independent ventilation systems are to be installed in passages leading to the refrigerating machinery compartment. However, if the ventilation system specified in above (1) is provided with ducts so that it can be used for exhausting air in the passages, then an independent ventilation system need not be installed.
- **3.** **Gas absorption system**
  A gas absorption system satisfying any of the requirements given below, capable of excluding leaked gases quickly from the refrigerating machinery compartment, and capable of being operated from outside the compartment, is to be installed.
  - **(1)** Scrubber
    - **(A)** The scrubber is to be designed with an adequate processing capacity which restricts the gas concentration at the exhaust fan to well below 25 ppm, and absorbs ammonia in the largest receiver within 30 minutes.
    - **(B)** The pump for the scrubber is to start automatically when the gas concentration in the refrigerating machinery compartment exceeds 300 ppm.
  - **(2)** Water sprinkler system
    - **(A)** The quantity of sprinkled water is to be such that the leaked gas can be satisfactorily absorbed.
    - **(B)** Nozzles are to be of type approved by the Society. As a rule, nozzles are to be positioned so that their range covers all the refrigerating machinery in the compartment.
    - **(C)** When the gas concentration in the refrigerating machinery compartment exceeds 300 ppm, the pump for sprinkling water is to start automatically.
- **4.** **Water screening system**
  All doors of the refrigerating machinery compartment are to be provided with water screening system which can be operated from outside the compartment.
- **5.** **Gas absorption water tanks**
  Gas absorption water tanks complying with the requirements given below, are to be installed at a position lower than the refrigerating machinery compartment so that the leaked liquid ammonia can be recovered quickly.
  - **(1)** The tank is to have such a capacity that the water which can absorb the refrigerant filled in at least one refrigerating machinery can be fully recovered.
  - **(2)** An automatic water supply system is to be installed in the tank so that the fully-filled condition of the tank is always maintained.
  - **(3)** Overflow from the tank is to be diluted or neutralized and then discharged overboard directly, without leading the discharge pipes through accommodation spaces.
  - **(4)** Means are to be provided in the tank to recover the drain of the liquid ammonia generated in the refrigerating machinery compartment. An appropriate drain trap is to be provided to prevent reverse flow of the gas from the tank.
  - **(5)** All the vent pipe of the tank is to be connected to the exhaust pipe of the ventilation system of **405. 2.**

#### 406. Gas detection and alarm system

- **1.** **Installation requirements**
  - **(1)** Gas detection and alarm systems are to be provided in the refrigerating machinery compartment complying with the following requirements:
    - **(A)** At least one gas detector complying with the requirements given below, is to be installed above each refrigerating machinery.
      - **(a)** The detectors are to activate an alarm when the gas concentration exceeds 25 ppm.
      - **(b)** When the gas concentration exceeds 300 ppm, the detector is to automatically stop the refrigerating machinery, automatically activate the gas expulsion, and activate the alarm.
    - **(B)** An adequate number of flammable gas detectors are to be provided so that when the gas concentration reaches up to 4.5%, the power supply to the electrical equipment in the refrigerating machinery compartment is cut off and the alarm systems are activated.
    - **(C)** The alarm systems are to generate visible and audible alarms near the doors, within and outside the refrigerating machinery compartment and at monitoring locations.
    - **(D)** A manually-operated transmitter for leakage warnings is to be provided, near the doors and outside the refrigerating machinery compartment.
  - **(2)** Gas detection and alarm system complying with the following requirements are to be provided in passages leading to the refrigerating machinery compartment:
    - **(A)** The gas detectors are to activate the alarm system when the gas concentration exceeds 25 ppm
    - **(B)** The alarm systems are to generate visible and audible alarms in the passage and near the doors of the refrigerating machinery compartment.
  - **(3)** Detectors are to be capable of continuous detection and considered to be appropriate by the Society.

#### 407. Electrical equipment

- **1.** **General**
  - **(1)** Electrical equipment in the refrigerating machinery compartment required to be operated in the event of leakage accidents, gas detection and alarm system, and emergency lights are to be of certified safety types for use in the flammable atmosphere concerned. **【See Guidance】**
  - **(2)** Electrical equipment in the refrigerating machinery compartment other than mentioned in above (1), are required to switch off automatically, by means of circuit breakers installed outside the refrigerating machinery compartment when the flammable gas detector specified in **406. 1** (1) (B) activates.
  - **(3)** If a water sprinkler system is installed in the refrigerating machinery compartment as the gas absorption system, all electrical machinery and equipment in the refrigerating machinery compartment are to be of the waterproof type.

#### 408. Safety and protective equipment

- **1.** **General**
  As a rule, safety and protective equipment as given below are to be provided, and are to be stored at locations outside the refrigerating machinery compartment so that they can be easily retrieved in the event of leakage of the refrigerant. Storage locations are to be marked with signs so that they can be identified easily.
  - **(1)** Protective clothing(helmet, safety boots, gloves, etc.) × 2
  - **(2)** Self-contained breathing apparatus(capable of functioning for at least 30 minutes) × 2
  - **(3)** Protective goggles × 2
  - **(4)** Eye washer × 1
  - **(5)** Boric acid
  - **(6)** Emergency electric torch × 2
  - **(7)** Electric insulation resistance meter × 1


### Section 5 Refrigerated Chambers

#### 501. Construction of refrigerated chambers

- **1.** **Materials used for refrigerated chambers**
  Decks, floors and boundary bulkheads of refrigerated chambers are to be constructed of materials confirmed to be airtight. However, divisional bulkheads between refrigerated chambers, where the chambers concerned are intended for cargo which will not taint or adversely affect the cargo in any other chamber, may be constructed of appropriate materials subject to the approval of the Society.
- **2.** **Airtightness of closing appliances**
  Closing appliances such as hatch covers, access doors, bilge and manhole covers forming part of the insulated envelope of independently refrigerated chambers, are to be made airtight. Where hatch covers or plugs are exposed to the ambient conditions, they are to be provided with a double seal.
- **3.** **Welding and materials of steelworks in refrigerated chambers**
  Special attention is to be paid to welding and materials of members which are directly welded to the main structural hull members, and structural discontinuities and/or defects in welded joint are to be avoided.
- **4.** **Coamings of manholes, etc.**
  Tank top insulation in way of manholes and bilge hats is to be provided with a liquidtight coaming with a suitable height to prevent seepage into the insulation.
- **5.** **Penetration of ventilation ducts and pipes through decks, bulkheads, etc.**
  - **(1)** Ventilation ducts are not to pass through the collision bulkheads below the freeboard deck. Ducts passing through the other watertight bulkheads are to be provided with an efficient closing appliance which can be operated from a position above the freeboard deck accessible at all times. In the operating position, an indicator is to be provided to show whether the duct is opened or closed.
  - **(2)** Refrigerating pipes passing through bulkheads or decks of refrigerated chambers are not to be in direct contact with the steelwork. Airtightness of the bulkheads or decks is to be maintained. Where these pipes pass through deck plating or watertight bulkheads, the fittings and packing of the glands are to be both fireresisting and watertight.
  - **(3)** Ventilators, air ducts or pipes passing through refrigerated chambers to other compartments are to be made airtight in way of penetrating parts of insulation, and they are to be effectively insulated in the refrigerated chamber.
  - **(4)** Air pipes, sounding pipes, bilge suction pipes and other pipes led from the outside of refrigerated chambers and passing through refrigerated chambers are to be effectively insulated and special consideration is to be given to the arrangement of these pipe lines to prevent freezing of liquid in these pipes.
- **6.** **Insulating linings, etc.**
  Insulation linings, bilge limbers and their covers, hatch covers and access doors to refrigerated chambers are to be constructed of water-vapour-resisting material or covered with such material.
- **7.** **Cargo battens**
  Cargo battens are to be fitted and so arranged on all vertical walls of refrigerated chambers as to provide sufficient space for air circulation and prevent the cargo from coming to contact with the insulation or cooling grids. However, where the form of insulation lining, storage method of cargo, etc. are adequate, and need not provided battens, they may not be required.
- **8.** **Gratings**
  Gratings of suitable form and strength are to be provided on floors of refrigerated chambers so as to provide sufficient space between floors and cargo for free air circulation and prevent the floor insulation from mechanical damage by cargo handling. However, where the floor insulation lining meets the above requirements or cargoes to be loaded are supported on suitable pallets, gratings are not required.

#### 502. Insulation and insulation materials

- **1.** **Insulation materials**
  - **(1)** Insulation materials approved or accepted by the Society are to be used.
  - **(2)** If slab formed insulant is used, it is to have suitable strength. Where a binder is used to join slabs each other, it is to be odourless and not to absorb any of the odours from the cargo.
- **2.** **Protective coatings**
  - **(1)** Steelworks to be insulated are to be thoroughly cleaned and coated with an anti-corrosive composition before they are insulated.
  - **(2)** All steel bolts, nuts and other fixtures which support or secure insulation materials, joints, coverings, etc. are to be galvanized or protected against corrosion with suitable means.
- **3.** **Insulation**
  - **(1)** The thickness of insulation over all surfaces and the manner in which it is supported are to be in accordance with the approved specification and plans. The insulation is to be strongly fixed so as not to be loose. Where the insulation is of slab form, the joints are to be butted closely together and staggered so as not to be made a gap between the slab forms. Unavoidable crevices between insulations or insulation and structural member are to be filled with suitable insulating material.
  - **(2)** Structural members which extend into refrigerated chambers are to be effectively insulated over a sufficient length in the refrigerated chambers to prevent heat penetration into the chambers and supercooling of each member at the place of penetration.
- **4.** **Removal of insulation**
  - **(1)** The insulation of such places that easy access to bilge hats, bilge ways and tank manhole lids is required is to be of plug type and removable.
  - **(2)** The insulation in way of bilge suction pipes, air and sounding pipes and other pipe lines is to be removable to the extent necessary for access for inspection.
- **5.** **Insulation of oil tank plating**
  Where the tank top and bulkhead of the oil storage tank form part of the refrigerated chamber walls, air space of sufficient width is to be provided between the tank plating and the insulation, or the surface of the tank plating is to be coated with an oil-proof and oil-tight composition of sufficient thickness approved by the Society, before the insulation is fitted. Where air space is provided between the tank plating and the insulation, free drainage of oil seepage to the gutter way and bilges is to be ensured. Furthermore, such air spaces are to be provided with ventilating pipes led to the open air, and corrosion resisting metallic wire gauze diaphragms are to be fitted at the outlet.

#### 503. Temperature measuring arrangements

- **1.** **Number of thermometers and sensors**
  - **(1)** Two sets of thermometers are to be provided in each refrigerated chamber. At least two sensors are to be connected to each set of thermometer for each chamber.
  - **(2)** Unless otherwise required, at least the following number of sensors are to be provided in each chamber, depending upon the volume of the chamber.
    - **(A)** Volume up to 300 $\mathrm{m} ^{3}$ : 4
    - **(B)** Volume up to 600 $\mathrm{m} ^{3}$ : 5
    - **(C)** Volume above 600 $\mathrm{m} ^{3}$ : 5 plus one for above 400 $\mathrm{m} ^{3}$ or fraction thereof.
  - **(3)** In addition to those specified in above (2), one sensor is to be fitted in each main stream of air in the suction and delivery sides of each air cooler.
- **2.** **Electric thermometers**
  - **(1)** Electric power supply to each instrument in refrigerated chambers is to be fed by a separate final sub-circuit.
  - **(2)** Sensors connected to thermometers in refrigerated chambers are to be properly protected from mechanical damage.
  - **(3)** The readings of thermometers in refrigerated chambers are to be accurate to the true temperature within $±0.5 {}^{\circ}\mathrm{C}$ in the range of below $0 {}^{\circ}\mathrm{C}$, and $±0.3 {}^{\circ}\mathrm{C}$ in the range of $0 {}^{\circ}\mathrm{C}$ and above.

#### 504. Drainage arrangements

- **1.** **General**
  - **(1)** Drainage arrangements are to be in accordance with the relevant requirements in **Pt 5, Ch 6, Sec 4** in addition to the requirements in this chapter.
  - **(2)** All refrigerated chambers and air coolers are to have ample continuous drainage.
  - **(3)** Compartments outside the refrigerated chambers are not to drain into the refrigerated chambers.
- **2.** **Non-return valves and sealed traps in scupper pipes**
  - **(1)** Scupper pipes led from refrigerated chambers and air cooler trays are to be provided with non-return valves and liquid sealed traps. However, the pipes led from between deck chambers and air cooler trays may be not provided with non-return valves.
  - **(2)** Where scupper pipes from refrigerated chambers and air cooler trays are connected to a common header, each branch pipe is to be provided with a liquid sealed trap, and those from lower hold spaces are to be fitted, in addition, with non-return valves.
  - **(3)** Where the chamber temperature contemplated is 0℃ or below, scupper pipes together with non-return valves and liquid sealed traps specified in above (1) and (2) are, if necessary, to be well insulated.
  - **(4)** Liquid sealed traps are to have an adequate depth and arranged so as to be accessible for cleaning and refilling with liquid.


### Section 6 Tests

#### 601. Tests at the manufacturers works

- **1.** **Pressure tests and leak Tests**
  - **(1)** Machinery components, pressure vessels and pressure piping exposed to a primary refrigerant pressure are to be subjected to hydrostatic tests to the pressure of 1.5 times the design pressure. After hydrostatic tests, they are to be leak tested to a pressure equal to the design pressure.
  - **(2)** Machinery components, pressure vessels and pressure piping intended for use with brine are to be subjected to hydrostatic tests to a pressure of 1.5 times the design pressure or 0.4 $\mathrm{MPa}$ whichever is the greater.
  - **(3)** In general, pressure tests are to be carried out with water or oil and leak tests are to be carried out with air or suitable inert gases or any inert gas with a small amount of the refrigerant added to it.
- **2.** **Performance tests**
  - **(1)** Compressors, fans, primary refrigerant or brine pumps and their prime movers are to be tested for their performance.
  - **(2)** Welded parts in pressure vessels and piping are to be tested in accordance with the relevant requirements in **Pt 5, Ch 5, Sec 4** and **Pt 5, Ch 6, Sec 13.**
  - **(3)** Electrical equipment is to be tested in accordance with the requirements in **Pt 6, Ch 1.**

#### 602. Shop tests

- **1.** **Leak tests**
  - **(1)** The primary refrigerant system is to be leak tested after the piping arrangement is completed on board the ship, generally with inert gases or inert gases with a small amount of refrigerant added, to a pressure of 90% of the respective design pressures.
  - **(2)** The brine system is to be leak tested after the piping arrangement is completed on board the ship to a pressure of 1.5 times the maximum working pressure of the brine pump or 0.4 #eqnID-14_s1whichever is the greater.
- **2.** **Calibration of thermometers**
  Thermometers are to be checked for accuracy at the freezing point of water, after they are set up on board the ship, and their accuracy is to comply with the required specification. The records of checking are to be submitted to the Surveyor.
- **3.** **Air circulation tests**
  Where air circulating fans are provided in refrigerated chambers, it is to be ascertained that the velocity of circulating air and the state of air circulation are satisfactory.
- **4.** **Functional tests**
  Automatic control devices, safety devices and alarms are to be ascertained that they operate satisfactorily.
- **5.** **Tests after installation**
  All components of the refrigerating machinery are to be operated under full load condition as far as possible, and changing over to stand-by units is smooth.
- **6.** **Defrosting tests**
  The defrosting arrangement for air coolers are to be tested for satisfactory operation.


### Section 7 Loading Port Surveys

#### 701. General

- **1.** **General**
  - **(1)** At the request of the shipowner or his representative, the Surveyor may carry out Loading Port Surveys on a registered refrigerating installation at a loading port in accordance with the requirements in **701. 2**. On completion of the survey to the satisfaction of the Surveyor, Certificate on Loading Port Survey will be issued.
  - **(2)** A Loading Port Survey may be carried out concurrently with other surveys of the refrigerating installations such as Annual Surveys.
  - **(3)** If there is no Surveyor available at the loading port, the Society may accept the report of a survey held at the loading port by a reliable competent person as considered appropriate by the Society, provided that all requirements of Loading Port Surveys are fulfilled.
- **2.** **Items to be Examined**
  At the Loading Port Survey, the following items are to be confirmed or examined.
  - **(1)** The refrigerating installation is to be examined under working condition to confirm that it operates in good order, and the temperatures at that time in the refrigerated chambers are to be noted.
  - **(2)** The Surveyor is to ascertain that there is ample generating capacity available for the ships essential services and maximum required power to the refrigerating installation, even when one generator is out of use. Where the electric power source is also used as the ships main power supply, it is to be ascertained that the chamber temperature can be maintained at the specified value with the remaining generators used.
  - **(3)** The refrigerated chambers are to be examined in an empty state to ascertain that:
    - **(A)** They are clean and free from odour which may adversely affect the cargo to be loaded.
    - **(B)** Brine or refrigerant pipe grids, coils of air coolers and connections are free from leakage.
    - **(C)** Cargo battens, where fitted to the vertical walls, are in good order.
    - **(D)** Cargo gratings or dunnages are available as necessary for the floors or decks.
    - **(E)** There is no damage sustained to the insulation or its linings in the refrigerated cargo holds.
    - **(F)** All scuppers and bilge suctions for draining the refrigerated cargo holds are in good working order, and water sealed traps are provided. ![](images/image3.png)
