# PART 9 Additional Installations

> RULES FOR CLASSIFICATION OF STEEL SHIPS / RA-09-E / 2025 / EN / Guidance

## CHAPTER 1 CARGO REFRIGERATING INSTALLATIONS

### Section 1 General

#### 101. General

- **1.** **Scope 【See Rule】**
  The refrigerants listed below are not to be used as refrigerants.
  - **(1)** Methyl chloride (CH_3Cl)
  - **(2)** R 12 (CCl_2F_2)
  - **(3)** R 502 (R 22/R 115 (48.8/51.2 wt%) CHClF_2/CClF_2CF_3)
  - **(4)** R 13B1 (CF_3Br)
  - **(5)** Other refrigerants as deemed inappropriate by the Society


### Section 2 Surveys

#### 201. General 【See Rule】

'Continuous Surveys' specified in **201. 2** (2) (D) of the Rules is conform to the following requirements:

- **1.** When the shipowner or his representative desires to adopt a Continuous Survey system, he is to submit application to the Society for approval on application for that system.
- **2.** The owner of a ship to which continuous survey system is applied is to prepare 'Plan for Undergoing Continuous Surveys on Cargo Refrigerating Installations' or 'Plan for Maintaining Cargo Refrigerating Installations' taking into account items listed in the following (a) to (d) and carry it on board the ship so that it can be presented to the Surveyor whenever he requires it.
  - **(1)** All items to be covered by continuous surveys are to be included in the plan.
  - **(2)** Inspection interval of each survey item is not to exceed five years.
  - **(3)** Inspection of each compressor is to be carried out alternately and with the same interval, as far as possible.
  - **(4)** Inspection of each pump is to be carried out alternately and with the same interval, as far as possible, by its use.
- **3.** Items to be covered by Continuous Surveys At continuous surveys, open-up inspection and pressure tests are to be carried out on the following machinery and equipment.
  - **(1)** Compressors
  - **(2)** Condenser cooling water pumps
  - **(3)** Primary refrigerant pumps
  - **(4)** Brine pumps
  - **(5)** Condensers
  - **(6)** Evaporators
  - **(7)** Others to be considered appropriate by the Society
- **4.** **Confirmatory Surveys**
  On the items listed in (a) to (d) of (C) above, confirmatory surveys may be carried out in accordance with the procedures specified in **Pt 1, Annex 1-7, 2** (2) (D) of the Guidance. For compressors, at least one unit of them is to be subject to open-up inspection during the period of one cycle of continuous surveys.
- **5.** **Cancellation of Continuous Survey System**
  - **(1)** Where the shipowner or his representative requests the cancellation of applying the continuous survey system, the subsequent surveys are to be in accordance with the following (A) and (B).
    - **(A)** Where there are machinery and equipment of which their inspection intervals will exceed five years before the next special survey, they are to be inspected within five years from the dates on which the previous surveys were carried out.
    - **(B)** At the next special survey, inspection is to be made on all items to be required at a special survey.
  - **(2)** Where continuous surveys are not carried out in accordance with the Guidance, the application of continuous survey system may be cancelled.

#### 203. Classification Maintenance Surveys

- **1.** The wording ‘the interval of opening up’ specified in **203. 2** (1) of the Rules means the interval of 25,000 hours of operation. **【See Rule】**
- **2.** The wording ‘operation tests’ specified in **203. 2** (10) of the Rules means the confirmation of the effectiveness of each unit under operation condition. At this time, leak tests of refrigerant are to be carried out. When necessary, the concentration of brine is to be measured. **【See Rule】**


### Section 3 Refrigerating Machinery

#### 302. Construction, etc. of refrigerating machinery 【See Rule】

'Automatic cut off devices' specified in **302. 1** (3) of the Rules includes flow switches.

#### 303. Cooling appliances in refrigerated chambers 【See Rule】

Temperature difference between the refrigerated chamber and the refrigerant is, as a rule, to be within 5℃ for fruit, and 10℃ for frozen meat.


### Section 4 Special Requirements for Refrigerating Machinery Using Ammonia as Refrigerant

#### 407. Electrical installations 【See Rule】

The wording 'certified safe types for use in the flammable atmosphere concerned' in **407. 1** (1) of the Rules means electrical equipment having intrinsically safe, flame-proof or pressurized construction grouped into Apparatus Group IIA and Temperature Class T1 as specified in **IEC 60079**.
Annex 9-1 Spare Parts (for Reference)

#### 101. Spare parts for general tools and equipment

- **1.** One set of motor coupling bolts with nuts and washers of each size used.
- **2.** One expansion valve of each size used.
- **3.** One float regulator assembly of each size used.
- **4.** At least two glass thermometers in the case of thermometers.
- **5.** In the case of thermometers: 5 % of the total number of temperature sensors, but not less than one of each type used. Two sets of standard resisters of each size used.
- **6.** Two sets of relief valves of each size used.

#### 102. Spare parts for refrigerant compressors

- **1.** Where screw type compressors are installed, the following spare parts are to be provided.
  - **(1)** One set of main bearing of each size used.
  - **(2)** One set of thrust bearing of each size used.
  - **(3)** One set of rotor seals of each size used.
- **2.** Where reciprocating compressors are installed, the following spare parts are to be provided.
  - **(1)** One set of piston and piston rod or connecting rod of each size used.
  - **(2)** One set of crankshaft main bearing of each size used.
  - **(3)** One complete assembly of each size of compressor suction and delivery valves.
  - **(4)** One set of wearing parts of the crankshaft seals where the crankcase is subjected to the refrigerant pressure.
  - **(5)** One set of crankshaft coupling bolts with nuts and washers of each size used.
  - **(6)** One set of driving belts of each size used.

#### 103. Spare parts for electrical equipment

Spare parts for the electrical equipment are to comply with the requirements in **Pt 6, Ch 1, Sec 18** of the Rules. ![](images/image3.png)
